Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W],VAV_5:DesPer 1:Des Heat Mass Flow [kg/s],VAV_5:DesPer 1:Des Heat Cap [W],VAV_5:DesPer 1:Des Cool Mass Flow [kg/s],VAV_5:DesPer 1:Des Sens Cool Cap [W],VAV_5:DesPer 1:Des Tot Cool Cap [W],VAV_5:DesPer 2:Des Heat Mass Flow [kg/s],VAV_5:DesPer 2:Des Heat Cap [W],VAV_5:DesPer 2:Des Cool Mass Flow [kg/s],VAV_5:DesPer 2:Des Sens Cool Cap [W],VAV_5:DesPer 2:Des Tot Cool Cap [W]
15:10:00,4.621073E+00,9.787045E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.717893E+01,2.133805E+05,3.069933E+05,4.961739E+01,9.640023E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.749955E+02,2.169878E+06,3.107296E+06,7.352165E+00,8.607934E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.836497E+01,2.267249E+05,3.207526E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.709260E+00,1.080535E+05,1.520657E+05
15:20:00,4.620777E+00,9.787172E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.722541E+01,2.136004E+05,3.072367E+05,4.961406E+01,9.640167E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.754572E+02,2.172042E+06,3.109687E+06,7.345266E+00,8.610914E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.847028E+01,2.276068E+05,3.216783E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.695201E+00,1.077437E+05,1.517490E+05
15:30:00,4.620483E+00,9.787299E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.726345E+01,2.137253E+05,3.073836E+05,4.961075E+01,9.640309E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.758434E+02,2.173357E+06,3.111219E+06,7.338585E+00,8.613799E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.856576E+01,2.283781E+05,3.224916E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.681513E+00,1.074381E+05,1.514366E+05
15:40:00,4.620192E+00,9.787425E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.729247E+01,2.137488E+05,3.074242E+05,4.960747E+01,9.640451E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.761477E+02,2.173750E+06,3.111784E+06,7.332115E+00,8.616593E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.865061E+01,2.290297E+05,3.231801E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.668180E+00,1.071366E+05,1.511282E+05
15:50:00,4.619902E+00,9.787550E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.731229E+01,2.136687E+05,3.073563E+05,4.960421E+01,9.640592E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.763662E+02,2.173178E+06,3.111335E+06,7.325846E+00,8.619300E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.872429E+01,2.295558E+05,3.237376E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.655182E+00,1.068388E+05,1.508238E+05
16:00:00,4.619614E+00,9.787674E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.732197E+01,2.134747E+05,3.071686E+05,4.960098E+01,9.640731E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.764901E+02,2.171541E+06,3.109769E+06,7.319771E+00,8.621924E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.878558E+01,2.299424E+05,3.241492E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.642503E+00,1.065445E+05,1.505230E+05
16:10:00,4.619328E+00,9.787798E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.732294E+01,2.130815E+05,3.067762E+05,4.959777E+01,9.640870E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.765326E+02,2.167980E+06,3.106222E+06,7.313884E+00,8.624466E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.883575E+01,2.301029E+05,3.243289E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.630122E+00,1.062031E+05,1.501742E+05
16:20:00,4.619044E+00,9.787920E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.731442E+01,2.125816E+05,3.062733E+05,4.959458E+01,9.641007E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.764852E+02,2.163406E+06,3.101630E+06,7.308178E+00,8.626930E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.887385E+01,2.301275E+05,3.243686E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.618017E+00,1.058649E+05,1.498285E+05
16:30:00,4.618768E+00,9.788039E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.729883E+01,2.120023E+05,3.056964E+05,4.959150E+01,9.641140E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.763695E+02,2.158064E+06,3.096322E+06,7.302734E+00,8.629281E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.890194E+01,2.300396E+05,3.243000E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.606170E+00,1.055295E+05,1.494858E+05
16:40:00,4.618501E+00,9.788155E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.727585E+01,2.113396E+05,3.050258E+05,4.958849E+01,9.641270E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.761802E+02,2.151894E+06,3.090088E+06,7.297521E+00,8.631533E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.891933E+01,2.298313E+05,3.240999E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.594569E+00,1.051969E+05,1.491460E+05
16:50:00,4.618238E+00,9.788268E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.724386E+01,2.105756E+05,3.042465E+05,4.958554E+01,9.641397E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.759007E+02,2.144709E+06,3.082770E+06,7.292503E+00,8.633700E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.892435E+01,2.294837E+05,3.237531E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.583190E+00,1.048668E+05,1.488087E+05
17:00:00,4.617979E+00,9.788380E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.720389E+01,2.097220E+05,3.033781E+05,4.958264E+01,9.641523E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.755399E+02,2.136609E+06,3.074543E+06,7.287662E+00,8.635790E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.891805E+01,2.290088E+05,3.232785E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.572005E+00,1.045389E+05,1.484736E+05
17:10:00,4.617723E+00,9.788490E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.715667E+01,2.086856E+05,3.023209E+05,4.957977E+01,9.641647E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.751046E+02,2.126661E+06,3.064402E+06,7.282988E+00,8.637809E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.890101E+01,2.283122E+05,3.225749E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.560978E+00,1.041622E+05,1.480889E+05
17:20:00,4.617470E+00,9.788600E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.710317E+01,2.075786E+05,3.011947E+05,4.957693E+01,9.641769E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.746033E+02,2.115970E+06,3.053532E+06,7.278472E+00,8.639759E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.887401E+01,2.275033E+05,3.217592E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.550079E+00,1.037870E+05,1.477056E+05
17:30:00,4.617213E+00,9.788711E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.704059E+01,2.063696E+05,2.999630E+05,4.957406E+01,9.641893E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.740074E+02,2.104216E+06,3.041566E+06,7.274017E+00,8.641683E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.883413E+01,2.265496E+05,3.207945E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.539270E+00,1.034128E+05,1.473233E+05
17:40:00,4.616952E+00,9.788823E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.696860E+01,2.050545E+05,2.986213E+05,4.957115E+01,9.642019E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.733126E+02,2.091348E+06,3.028447E+06,7.269640E+00,8.643573E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.878090E+01,2.254458E+05,3.196752E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.528498E+00,1.030390E+05,1.469415E+05
17:50:00,4.616691E+00,9.788936E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.688763E+01,2.036386E+05,2.971762E+05,4.956823E+01,9.642144E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.725217E+02,2.077400E+06,3.014226E+06,7.265366E+00,8.645419E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.871448E+01,2.241935E+05,3.184043E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.517728E+00,1.026653E+05,1.465597E+05
18:00:00,4.616430E+00,9.789048E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.679542E+01,2.020961E+05,2.956008E+05,4.956533E+01,9.642270E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.716101E+02,2.062093E+06,2.998607E+06,7.261201E+00,8.647218E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.863228E+01,2.227636E+05,3.169514E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.506929E+00,1.022912E+05,1.461774E+05
18:10:00,4.860362E+00,9.683748E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.668809E+01,2.001309E+05,2.935903E+05,5.201305E+01,9.536604E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.705374E+02,2.042448E+06,2.978525E+06,7.503243E+00,8.542709E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.853012E+01,2.208568E+05,3.150084E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.496080E+00,1.017903E+05,1.456659E+05
18:20:00,5.104291E+00,9.578459E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.656262E+01,1.979617E+05,2.913757E+05,5.446101E+01,9.430945E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.692737E+02,2.020655E+06,2.956295E+06,7.781989E+00,8.422404E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.840498E+01,2.186913E+05,3.128065E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.485158E+00,1.012885E+05,1.451536E+05
18:30:00,5.350377E+00,9.472424E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.641426E+01,1.955350E+05,2.888965E+05,5.693053E+01,9.324572E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.677729E+02,1.996195E+06,2.931324E+06,8.108990E+00,8.281633E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.825216E+01,2.162143E+05,3.102856E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.474148E+00,1.007858E+05,1.446402E+05
18:40:00,5.597040E+00,9.366201E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.623497E+01,1.927603E+05,2.860591E+05,5.940590E+01,9.218016E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.659573E+02,1.968192E+06,2.902715E+06,8.468558E+00,8.126909E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.806382E+01,2.133379E+05,3.073557E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.463045E+00,1.002820E+05,1.441257E+05
18:50:00,5.844384E+00,9.259821E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.602303E+01,1.896184E+05,2.828622E+05,6.188811E+01,9.111315E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.638108E+02,1.936468E+06,2.870452E+06,8.851897E+00,7.962137E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.783824E+01,2.100425E+05,3.040137E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.451840E+00,9.977706E+04,1.436100E+05
19:00:00,6.091612E+00,9.153575E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.578167E+01,1.861454E+05,2.793252E+05,6.436932E+01,9.004748E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.613647E+02,1.901373E+06,2.834727E+06,9.253879E+00,7.789438E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.757845E+01,2.063622E+05,3.002774E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.440521E+00,9.927085E+04,1.430930E+05
19:10:00,6.094917E+00,9.152770E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.553085E+01,1.827681E+05,2.758840E+05,6.440262E+01,9.004011E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.588136E+02,1.867116E+06,2.799833E+06,9.425748E+00,7.716352E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.730389E+01,2.027178E+05,2.965751E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.429079E+00,9.886428E+04,1.426775E+05
19:20:00,6.098540E+00,9.151837E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.528642E+01,1.794626E+05,2.724545E+05,6.443897E+01,9.003148E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.563122E+02,1.833419E+06,2.764923E+06,9.574899E+00,7.653079E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.703012E+01,1.990822E+05,2.928217E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.417503E+00,9.845618E+04,1.422604E+05
19:30:00,6.100264E+00,9.151473E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.506032E+01,1.763632E+05,2.691780E+05,6.445648E+01,9.002814E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.539787E+02,1.801610E+06,2.731395E+06,9.688020E+00,7.604901E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.676917E+01,1.955907E+05,2.891597E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.405787E+00,9.804652E+04,1.418418E+05
19:40:00,6.101625E+00,9.151246E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.486601E+01,1.736214E+05,2.662567E+05,6.447045E+01,9.002606E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.519454E+02,1.773177E+06,2.701211E+06,9.779382E+00,7.566062E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.653456E+01,1.923954E+05,2.857877E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.393936E+00,9.763535E+04,1.414216E+05
19:50:00,6.102491E+00,9.151136E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.470987E+01,1.713091E+05,2.637964E+05,6.447962E+01,9.002497E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.502765E+02,1.748843E+06,2.675411E+06,9.856508E+00,7.533206E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.633301E+01,1.895721E+05,2.828124E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.381968E+00,9.722285E+04,1.410000E+05
20:00:00,6.103639E+00,9.150887E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.459298E+01,1.694381E+05,2.618258E+05,6.449165E+01,9.002246E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.489851E+02,1.728757E+06,2.654298E+06,9.923609E+00,7.504649E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.616614E+01,1.871388E+05,2.802674E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.369908E+00,9.680932E+04,1.405773E+05
20:10:00,6.104672E+00,9.150492E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.450191E+01,1.679587E+05,2.602791E+05,6.450269E+01,9.001826E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.479451E+02,1.712508E+06,2.637324E+06,9.982563E+00,7.479304E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.602160E+01,1.850579E+05,2.781019E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.357792E+00,9.644567E+04,1.402055E+05
20:20:00,6.105532E+00,9.150135E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.442600E+01,1.666499E+05,2.589149E+05,6.451208E+01,9.001436E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.470544E+02,1.697939E+06,2.622140E+06,1.003479E+01,7.456791E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.588947E+01,1.831165E+05,2.760849E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.345661E+00,9.608186E+04,1.398335E+05
20:30:00,6.106272E+00,9.149820E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.436036E+01,1.654566E+05,2.576737E+05,6.452031E+01,9.001086E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.462666E+02,1.684529E+06,2.608186E+06,1.008147E+01,7.436661E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.576532E+01,1.812650E+05,2.741632E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.333554E+00,9.571831E+04,1.394618E+05
20:40:00,6.106929E+00,9.149539E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.430211E+01,1.643466E+05,2.565215E+05,6.452772E+01,9.000768E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.455553E+02,1.671979E+06,2.595145E+06,1.012349E+01,7.418534E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.564669E+01,1.794756E+05,2.723075E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.321503E+00,9.535538E+04,1.390907E+05
20:50:00,6.107526E+00,9.149282E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.424935E+01,1.632983E+05,2.554353E+05,6.453456E+01,9.000474E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.449026E+02,1.660089E+06,2.582808E+06,1.016168E+01,7.402061E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.553209E+01,1.777316E+05,2.705002E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.309532E+00,9.499337E+04,1.387205E+05
21:00:00,6.108078E+00,9.149045E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.420074E+01,1.622968E+05,2.543995E+05,6.454096E+01,9.000198E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.442960E+02,1.648718E+06,2.571028E+06,1.019656E+01,7.387016E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.542057E+01,1.760222E+05,2.687301E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.297662E+00,9.463249E+04,1.383516E+05
21:10:00,6.108597E+00,9.148821E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.415490E+01,1.613263E+05,2.533965E+05,6.454703E+01,8.999937E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.437220E+02,1.637713E+06,2.559633E+06,1.022855E+01,7.373213E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.531104E+01,1.743352E+05,2.669832E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.285907E+00,9.427290E+04,1.379839E+05
21:20:00,6.109090E+00,9.148609E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.411112E+01,1.603791E+05,2.524181E+05,6.455282E+01,8.999688E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.431737E+02,1.626998E+06,2.548543E+06,1.025804E+01,7.360493E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.520310E+01,1.726661E+05,2.652549E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.274277E+00,9.391472E+04,1.376177E+05
21:30:00,6.109561E+00,9.148407E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.406891E+01,1.594497E+05,2.514583E+05,6.455838E+01,8.999449E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.426462E+02,1.616517E+06,2.537699E+06,1.028524E+01,7.348758E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.509648E+01,1.710119E+05,2.635418E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.262780E+00,9.355804E+04,1.372531E+05
21:40:00,6.110014E+00,9.148211E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.402794E+01,1.585340E+05,2.505131E+05,6.456376E+01,8.999217E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.421360E+02,1.606231E+06,2.527060E+06,1.031046E+01,7.337878E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.499107E+01,1.693713E+05,2.618426E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.251422E+00,9.320291E+04,1.368901E+05
21:50:00,6.110454E+00,9.148022E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.398793E+01,1.576292E+05,2.495793E+05,6.456898E+01,8.998993E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.416405E+02,1.596110E+06,2.516592E+06,1.033396E+01,7.327741E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.488679E+01,1.677434E+05,2.601562E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.240206E+00,9.284939E+04,1.365287E+05
22:00:00,6.110883E+00,9.147838E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.394869E+01,1.567332E+05,2.486546E+05,6.457407E+01,8.998774E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.411575E+02,1.586130E+06,2.506273E+06,1.035594E+01,7.318261E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.478362E+01,1.661280E+05,2.584824E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.229133E+00,9.249748E+04,1.361689E+05
22:10:00,6.111303E+00,9.147657E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.168521E+01,1.331594E+05,2.256721E+05,6.457906E+01,8.998559E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.182909E+02,1.348341E+06,2.275132E+06,1.037656E+01,7.309365E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.239643E+01,1.414199E+05,2.346803E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,6.852987E+00,7.783289E+04,1.202400E+05
22:20:00,6.111715E+00,9.147480E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,9.874013E+00,1.147576E+05,2.076653E+05,6.458394E+01,8.998349E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.000194E+02,1.163035E+06,2.094165E+06,1.039597E+01,7.300994E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.048541E+01,1.221282E+05,2.159375E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,5.650036E+00,6.539993E+04,1.066995E+05
22:30:00,6.112122E+00,9.147304E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,8.203374E+00,9.695978E+04,1.889354E+05,6.458877E+01,8.998141E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,8.313758E+01,9.834161E+05,1.905343E+06,1.041438E+01,7.293053E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,8.708742E+00,1.032755E+05,1.962101E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,4.565306E+00,5.386121E+04,9.406810E+04
22:40:00,6.112524E+00,9.147131E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,6.574797E+00,7.818887E+04,1.649300E+05,6.459352E+01,8.997936E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,6.668981E+01,7.940801E+05,1.663505E+06,1.043185E+01,7.285517E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,6.975980E+00,8.337797E+04,1.710038E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,3.492289E+00,4.148981E+04,8.009743E+04
22:50:00,6.112922E+00,9.146960E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.980905E+00,5.840423E+04,1.384613E+05,6.459822E+01,8.997734E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.061278E+01,5.947765E+05,1.397151E+06,1.044844E+01,7.278361E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.281640E+00,6.242235E+04,1.432075E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.427413E+00,2.825474E+04,6.530547E+04
23:00:00,6.113316E+00,9.146791E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,3.500813E+00,3.873722E+04,1.123350E+05,6.460285E+01,8.997535E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,3.586455E+01,3.991406E+05,1.137864E+06,1.046421E+01,7.271556E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,3.711903E+00,4.164261E+04,1.158382E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.409379E+00,1.469335E+04,5.027682E+04
23:10:00,6.113702E+00,9.146624E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.103548E+00,4.690220E+04,1.214537E+05,6.460740E+01,8.997339E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.185733E+01,4.804696E+05,1.227842E+06,1.047913E+01,7.265122E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.281324E+00,4.938123E+04,1.243085E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.682612E+00,1.830598E+04,5.361824E+04
23:20:00,6.114082E+00,9.146461E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.347019E+00,5.002184E+04,1.244444E+05,6.461186E+01,8.997148E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.432977E+01,5.122233E+05,1.258120E+06,1.049327E+01,7.259020E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.479761E+00,5.187581E+04,1.264975E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.827766E+00,2.018342E+04,5.509946E+04
23:30:00,6.114457E+00,9.146299E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.474275E+00,5.144521E+04,1.252810E+05,6.461625E+01,8.996959E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.573948E+01,5.283726E+05,1.268653E+06,1.050674E+01,7.253210E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.576306E+00,5.287040E+04,1.267895E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.859327E+00,2.044745E+04,5.486834E+04
23:40:00,6.114828E+00,9.146140E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.575142E+00,5.250005E+04,1.256165E+05,6.462058E+01,8.996772E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.692412E+01,5.413786E+05,1.274832E+06,1.051959E+01,7.247667E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.652465E+00,5.358027E+04,1.266900E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.884534E+00,2.062273E+04,5.454616E+04
23:50:00,6.115195E+00,9.145982E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.655422E+00,5.326749E+04,1.255646E+05,6.462486E+01,8.996588E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.792999E+01,5.518889E+05,1.277587E+06,1.053186E+01,7.242372E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.712109E+00,5.405958E+04,1.262786E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.906893E+00,2.075823E+04,5.418512E+04
24:00:00,6.115559E+00,9.145825E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.720731E+00,5.382594E+04,1.252345E+05,6.462909E+01,8.996406E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.879878E+01,5.604856E+05,1.277754E+06,1.054361E+01,7.237307E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.759008E+00,5.436097E+04,1.256313E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.927598E+00,2.087064E+04,5.380310E+04
Coinc Peak   ,6.125326E+00,1.908633E+01,9.141622E+04,2.416388E+05,6.474020E+01,1.985652E+02,8.991625E+05,2.527721E+06,1.077744E+01,1.892435E+01,7.135339E+04,2.394007E+05,1.409379E+00,1.052758E+01,5.282525E+04,1.158004E+05
NonCoinc Peak,6.125326E+00,2.127128E+01,9.141622E+04,2.416388E+05,6.474020E+01,2.224408E+02,8.991625E+05,2.527721E+06,1.077998E+01,2.100409E+01,7.135339E+04,2.394007E+05,1.409379E+00,1.052758E+01,5.282525E+04,1.158004E+05
