Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Large Office Pre1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,32097.03,692.94,692.94
,Net Site Energy,32097.03,692.94,692.94
,Total Source Energy,92918.57,2006.00,2006.00
,Net Source Energy,92918.57,2006.00,2006.00


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,46320.38
,Net Conditioned Building Area,46320.38
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,8269.09,0.00,0.00,0.00,0.00
,Cooling,2086.58,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,8454.49,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,967.65,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,8383.98,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,1895.08,0.00,0.00,0.00,0.00,0.00
,Fans,724.72,0.00,0.00,0.00,0.00,0.00
,Pumps,650.12,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,418.74,0.00,0.00,0.00,0.00,10671.02
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,246.60,0.00,0.00,0.00,1504.13
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,23581.34,8515.69,0.00,0.00,0.00,12175.15
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,8269.09,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,2086.58,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,8454.49,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,967.65,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,8383.98,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Elevators,1895.08,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,724.72,0.00,0.00,0.00,0.00,0.00
,Pumps,General,650.12,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,418.74,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,0.00,0.00,0.00,0.00,10671.02
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,246.60,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,1504.13
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,203.41,0.00,0.00,0.00,0.00,0.00
,HVAC,83.77,183.84,0.00,0.00,0.00,0.26
,Other,221.91,0.00,0.00,0.00,0.00,0.00
,Total,509.09,183.84,0.00,0.00,0.00,0.26


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,203.41,0.00,0.00,0.00,0.00,0.00
,HVAC,83.77,183.84,0.00,0.00,0.00,0.26
,Other,221.91,0.00,0.00,0.00,0.00,0.00
,Total,509.09,183.84,0.00,0.00,0.00,0.26


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,23581.342,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,23581.342,100.00
,,,
,Total On-Site and Utility Electric Sources,23581.342,100.00
,Total Electricity End Uses,23581.342,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,12175.15,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,12175.15,100.00
,Total Water End Uses,12175.15,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,77.67
,Time Setpoint Not Met During Occupied Cooling,0.67
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2378.33


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],12183.90,3655.17,2436.78,3655.17,2436.78
,Above Ground Wall Area [m2],11589.54,3476.86,2317.91,3476.86,2317.91
,Window Opening Area [m2],4636.15,1390.85,927.23,1390.85,927.23
,Gross Window-Wall Ratio [%],38.05,38.05,38.05,38.05,38.05
,Above Ground Window-Wall Ratio [%],40.00,40.00,40.00,40.00,40.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],12183.90,3655.17,2436.78,3655.17,2436.78
,Above Ground Wall Area [m2],11589.54,3476.86,2317.91,3476.86,2317.91
,Window Opening Area [m2],4636.15,1390.85,927.23,1390.85,927.23
,Gross Window-Wall Ratio [%],38.05,38.05,38.05,38.05,38.05
,Above Ground Window-Wall Ratio [%],40.00,40.00,40.00,40.00,40.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],3563.11
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BASEMENT,3563.11,Yes,Yes,8690.42,1.00,0.00,594.36,0.00,0.00,16.1400,37.16,10.7600
,CORE_BOTTOM,2532.32,Yes,Yes,6948.69,1.00,0.00,0.00,0.00,0.00,16.1400,18.58,10.7600
,CORE_MID,2532.32,Yes,Yes,6948.69,10.00,0.00,0.00,0.00,0.00,16.1400,18.58,10.7600
,CORE_TOP,2532.32,Yes,Yes,6948.69,1.00,0.00,0.00,0.00,0.00,16.1400,18.58,10.7600
,GROUNDFLOOR_PLENUM,3563.11,Yes,No,4344.14,1.00,297.11,0.00,0.00,0.00,0.0000,,0.0000
,MIDFLOOR_PLENUM,3563.11,Yes,No,4344.14,10.00,297.11,0.00,0.00,0.00,0.0000,,0.0000
,PERIMETER_BOT_ZN_1,313.42,Yes,Yes,860.02,1.00,200.61,0.00,115.90,115.90,16.1400,18.58,10.7600
,PERIMETER_BOT_ZN_2,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.27,77.27,16.1400,18.58,10.7600
,PERIMETER_BOT_ZN_3,313.41,Yes,Yes,860.00,1.00,200.61,0.00,115.90,115.90,16.1400,18.58,10.7600
,PERIMETER_BOT_ZN_4,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.27,77.27,16.1400,18.58,10.7600
,PERIMETER_MID_ZN_1,313.42,Yes,Yes,860.02,10.00,200.61,0.00,115.90,115.90,16.1400,18.58,10.7600
,PERIMETER_MID_ZN_2,201.98,Yes,Yes,554.22,10.00,133.74,0.00,77.27,77.27,16.1400,18.58,10.7600
,PERIMETER_MID_ZN_3,313.41,Yes,Yes,860.00,10.00,200.61,0.00,115.90,115.90,16.1400,18.58,10.7600
,PERIMETER_MID_ZN_4,201.98,Yes,Yes,554.22,10.00,133.74,0.00,77.27,77.27,16.1400,18.58,10.7600
,PERIMETER_TOP_ZN_1,313.42,Yes,Yes,860.02,1.00,200.61,0.00,115.90,115.90,16.1400,18.58,10.7600
,PERIMETER_TOP_ZN_2,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.27,77.27,16.1400,18.58,10.7600
,PERIMETER_TOP_ZN_3,313.41,Yes,Yes,860.00,1.00,200.61,0.00,115.90,115.90,16.1400,18.58,10.7600
,PERIMETER_TOP_ZN_4,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.27,77.27,16.1400,18.58,10.7600
,TOPFLOOR_PLENUM,3563.11,Yes,No,4344.14,1.00,297.11,0.00,0.00,0.00,0.0000,,0.0000
,Total,46320.38,,,126016.37,,8024.24,594.36,4636.15,4636.15,16.1400,19.32,10.7600
,Conditioned Total,46320.38,,,126016.37,,8024.24,594.36,4636.15,4636.15,16.1400,19.32,10.7600
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,42757.27,,,52129.67,,3565.29,0.00,0.00,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-15:00,06-FEB-07:10,-,-,-,19-JUL-14:00
,Heating,0.00,3770834.98,0.00,0.00,0.00,0.00
,Cooling,670719.04,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,672849.82,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,448566.54,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,85555.38,0.00,0.00,0.00,0.00,0.00
,Fans,69896.62,0.00,0.00,0.00,0.00,0.00
,Pumps,76406.21,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,45648.44,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,13132.63,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,2069642.04,3783967.61,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,3770834.98,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,670719.04,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,672849.82,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,448566.54,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Elevators,85555.38,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,69896.62,0.00,0.00,0.00,0.00,0.00
,Pumps,General,76406.21,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,45648.44,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,13132.63,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,9029.85,0.00,0.00,0.00
,Cooling,7399.02,0.00,0.00,0.00,0.00
,Interior Lighting,29979.63,0.00,0.00,0.00,0.00
,Exterior Lighting,3431.27,0.00,0.00,0.00,0.00
,Interior Equipment,29729.59,0.00,0.00,0.00,0.00
,Exterior Equipment,6719.94,0.00,0.00,0.00,0.00
,Fans,2569.84,0.00,0.00,0.00,0.00
,Pumps,2305.31,0.00,0.00,0.00,0.00
,Heat Rejection,1484.84,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,269.29,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,83619.44,9299.14,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,194.94,0.00,0.00,0.00
,Cooling,159.74,0.00,0.00,0.00,0.00
,Interior Lighting,647.22,0.00,0.00,0.00,0.00
,Exterior Lighting,74.08,0.00,0.00,0.00,0.00
,Interior Equipment,641.83,0.00,0.00,0.00,0.00
,Exterior Equipment,145.08,0.00,0.00,0.00,0.00
,Fans,55.48,0.00,0.00,0.00,0.00
,Pumps,49.77,0.00,0.00,0.00,0.00
,Heat Rejection,32.06,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,5.81,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1805.24,200.76,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,194.94,0.00,0.00,0.00
,Cooling,159.74,0.00,0.00,0.00,0.00
,Interior Lighting,647.22,0.00,0.00,0.00,0.00
,Exterior Lighting,74.08,0.00,0.00,0.00,0.00
,Interior Equipment,641.83,0.00,0.00,0.00,0.00
,Exterior Equipment,145.08,0.00,0.00,0.00,0.00
,Fans,55.48,0.00,0.00,0.00,0.00
,Pumps,49.77,0.00,0.00,0.00,0.00
,Heat Rejection,32.06,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,5.81,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1805.24,200.76,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BASEMENT VAV BOX COMPONENT,8.95,0.303263,0.300000,2.69,0.000754,0.300000,0.000714,2.69,16.70,0.008000
,CORE_BOTTOM VAV BOX COMPONENT,10.53,0.200000,0.300000,3.16,0.001248,0.300000,0.000917,3.16,16.70,0.008000
,CORE_MID VAV BOX COMPONENT,111.20,0.200000,0.300000,33.36,0.001317,0.300000,0.010078,33.36,16.70,0.008000
,CORE_TOP VAV BOX COMPONENT,10.04,0.200000,0.300000,3.01,0.001190,0.300000,0.003495,4.00,16.70,0.008000
,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,1.82,0.200000,0.300000,0.545838,0.001742,0.300000,0.000922,1.06,16.70,0.008000
,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,2.06,0.200000,0.300000,0.617738,0.003058,0.300000,0.000614,0.702391,16.70,0.008000
,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,1.52,0.200000,0.300000,0.454606,0.001451,0.300000,0.000914,1.05,16.70,0.008000
,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,2.16,0.200000,0.300000,0.649233,0.003214,0.300000,0.000613,0.701569,16.70,0.008000
,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,18.91,0.200000,0.300000,5.67,0.001810,0.300000,0.010009,11.45,16.70,0.008000
,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,21.10,0.200000,0.300000,6.33,0.003135,0.300000,0.006590,7.54,16.70,0.008000
,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,15.39,0.200000,0.300000,4.62,0.001473,0.300000,0.009963,11.40,16.70,0.008000
,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,22.56,0.200000,0.300000,6.77,0.003350,0.300000,0.006663,7.62,16.70,0.008000
,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,1.90,0.200000,0.300000,0.568572,0.001814,0.300000,0.001364,1.56,16.70,0.008000
,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,2.01,0.200000,0.300000,0.602535,0.002983,0.300000,0.000891,1.02,16.70,0.008000
,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,1.60,0.200000,0.300000,0.480973,0.001535,0.300000,0.001362,1.56,16.70,0.008000
,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,2.31,0.200000,0.300000,0.693140,0.003432,0.300000,0.000901,1.03,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BASEMENT VAV BOX REHEAT COIL,32599.52,0.000714,622.71
,CORE_BOTTOM VAV BOX REHEAT COIL,41883.80,0.000917,810.90
,CORE_MID VAV BOX REHEAT COIL,460288.49,0.010078,8939.55
,CORE_TOP VAV BOX REHEAT COIL,159614.12,0.003495,3908.55
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,42128.07,0.000922,1031.40
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,28033.51,0.000614,686.33
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,41745.96,0.000914,1022.04
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,28000.69,0.000613,685.53
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,457135.91,0.010009,11191.95
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,301007.81,0.006590,7369.49
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,455031.98,0.009963,11140.43
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,304298.40,0.006663,7450.06
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,62311.94,0.001364,1525.63
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,40702.71,0.000891,996.55
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,62201.48,0.001362,1522.93
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,41153.02,0.000901,1007.58
,VAV_1_HEATC,90313.94,0.001977,1404.07
,VAV_2_HEATC,890587.66,0.019499,13948.81
,VAV_3_HEATC,90647.95,0.001985,1406.23
,VAV_5_HEATC,45268.47,0.000991,702.54
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,VAV_1,5.43,5.43,18.09,5.43,18.09,18.09,0.300000,0.300000,18.09
,VAV_2,56.75,56.75,189.17,56.75,189.17,189.17,0.300000,0.300000,189.17
,VAV_3,5.36,5.36,17.86,9.17,17.86,17.86,0.300000,0.513232,17.86
,VAV_5,2.69,2.69,8.95,2.69,8.95,8.95,0.300000,0.300000,8.95
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,VAV_1_OA_CONTROLLER,18.09,2.40
,VAV_2_OA_CONTROLLER,189.17,23.97
,VAV_3_OA_CONTROLLER,17.86,2.40
,VAV_5_OA_CONTROLLER,8.95,1.20
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water

,,Design Size Design Inlet Air Temperature [C],Design Size Design Inlet Water Temperature [C],Design Size Design Outlet Air Temperature [C],Design Size Design Inlet Air Humidity Ratio,Design Size Design Outlet Air Humidity Ratio,Design Size Design Coil Load [W],Design Size Design Water Flow Rate [m3/s],Design Size Design Air Flow Rate [m3/s]
,VAV_1_COOLC,24.10,6.67,11.40,0.010006,0.008500,357352.30,0.012764,18.09
,VAV_2_COOLC,24.11,6.67,11.40,0.009942,0.008500,3701643.52,0.132214,189.17
,VAV_3_COOLC,24.14,6.67,11.40,0.010031,0.008500,354998.53,0.012680,17.86
,VAV_5_COOLC,23.75,6.67,11.40,0.009769,0.008500,166645.47,0.005952,8.95
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,VAV_1_FAN,18.09
,VAV_2_FAN,189.17
,VAV_3_FAN,17.86
,VAV_5_FAN,8.95
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s],Controller Convergence Tolerance
,VAV_1_COOLC_CONTROLLER,0.012764,0.000037
,VAV_1_HEATC_CONTROLLER,0.001977,
,VAV_2_COOLC_CONTROLLER,0.132214,0.000004
,VAV_2_HEATC_CONTROLLER,0.019499,
,VAV_3_COOLC_CONTROLLER,0.012680,0.000038
,VAV_3_HEATC_CONTROLLER,0.001985,
,VAV_5_COOLC_CONTROLLER,0.005952,0.000080
,VAV_5_HEATC_CONTROLLER,0.000991,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,COOLSYS1,0.130888,15.71
,HEATSYS1,0.080462,9.66
,SWHSYS1,0.000269,0.032256
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,COOLSYS1 PUMP,0.130888,33440.17
,HEATSYS1 PUMP,0.080462,21144.40
,SWHSYS1 PUMP,0.000269,72.71
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:ReformulatedEIR

,,Design Size Reference Chilled Water Flow Rate [m3/s],Design Size Reference Capacity [W],Design Size Reference Condenser Water Flow Rate [m3/s]
,COOLSYS1 CHILLER 1,0.065444,1834113.02,0.092875
,COOLSYS1 CHILLER 2,0.065444,1834113.02,0.092875
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,3674955.42,0.080462
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000269
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CondenserLoop

,,Maximum Loop Flow Rate [m3/s],Condenser Loop Volume [m3]
,TOWERWATERSYS,0.185750,22.29
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,TOWERWATERSYS PUMP,0.185750,49093.21
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CoolingTower:SingleSpeed

,,Design Water Flow Rate [m3/s],Fan Power at Design Air Flow Rate [W],Design Air Flow Rate [m3/s],U-Factor Times Area Value at Design Air Flow Rate [W/C],Free Convection Regime Air Flow Rate [m3/s],Free Convection U-Factor Times Area Value [W/K]
,TOWERWATERSYS COOLTOWER,0.185750,45648.44,123.03,262680.47,12.30,26268.05
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,PERIMETER_BOT_ZN_1_WALL_SOUTH,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW |
,PERIMETER_BOT_ZN_2_WALL_EAST,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW |
,PERIMETER_BOT_ZN_3_WALL_NORTH,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW |
,PERIMETER_BOT_ZN_4_WALL_WEST,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW |
,PERIMETER_MID_ZN_1_WALL_SOUTH,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |
,PERIMETER_MID_ZN_2_WALL_EAST,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |
,PERIMETER_MID_ZN_3_WALL_NORTH,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |
,PERIMETER_MID_ZN_4_WALL_WEST,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |
,PERIMETER_TOP_ZN_1_WALL_SOUTH,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |
,PERIMETER_TOP_ZN_2_WALL_EAST,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |
,PERIMETER_TOP_ZN_3_WALL_NORTH,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |
,PERIMETER_TOP_ZN_4_WALL_WEST,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,BLDG_ELEVATORS_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.20,0.40,0.50,0.50,0.35,0.15,0.15,0.15,0.15,0.15,0.15,0.35,0.50,0.50,0.40,0.40,0.30,0.20,0.10
,           3,INFIL_QUARTER_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00
,           4,INFIL_QUARTER_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00,1.00,1.00,1.00,1.00
,           5,INFIL_QUARTER_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           6,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,5.00E-002,5.00E-002
,           7,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.95,0.95,0.95,0.95,0.50,0.95,0.95,0.95,0.95,0.70,0.40,0.40,0.10,0.10,5.00E-002,5.00E-002
,           8,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.50,0.50,0.50,0.50,0.50,0.50,0.10,0.10,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           9,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          10,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.30,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.50,0.50,0.30,0.30,0.10,5.00E-002
,          11,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.50,0.50,0.50,0.50,0.50,0.50,0.15,0.15,0.15,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          12,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          13,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          14,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          15,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.90,0.90,0.90,0.90,0.80,0.90,0.90,0.90,0.90,0.80,0.60,0.60,0.50,0.50,0.40,0.40
,          16,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.40,0.40,0.50,0.50,0.50,0.50,0.50,0.50,0.35,0.35,0.35,0.30,0.30,0.30,0.30,0.30,0.30,0.30
,          17,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          18,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          19,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30
,          20,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          21,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          22,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          23,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          24,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          25,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          26,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,26.70,26.70,26.70,26.70,26.70,26.70,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,26.70,26.70
,          27,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,26.70,26.70,26.70,26.70,26.70,26.70,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,26.70,26.70,26.70,26.70,26.70,26.70
,          28,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70
,          29,CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70
,          30,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
,          31,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          32,HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60,15.60,15.60,15.60
,          33,HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
,          34,HTGSETP_SCH_dy_5,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          35,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH_dy_1,TEMPERATURE,No,Values:,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80
,          36,MINOA_MOTORIZEDDAMPER_SCHED_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          37,MINOA_MOTORIZEDDAMPER_SCHED_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
,          38,MINOA_MOTORIZEDDAMPER_SCHED_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          39,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          40,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          41,HVACOPERATIONSCHD_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
,          42,HVACOPERATIONSCHD_dy_3,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          43,CW-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70
,          44,HW-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20
,          45,BLDG_SWH_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,8.00E-002,7.00E-002,0.19,0.35,0.38,0.39,0.47,0.57,0.54,0.34,0.33,0.44,0.26,0.21,0.15,0.17,8.00E-002,5.00E-002,5.00E-002
,          46,BLDG_SWH_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,8.00E-002,7.00E-002,0.11,0.15,0.21,0.19,0.23,0.20,0.19,0.15,0.13,0.14,7.00E-002,7.00E-002,7.00E-002,7.00E-002,9.00E-002,5.00E-002,5.00E-002
,          47,BLDG_SWH_SCH_dy_3,FRACTION,No,Values:,4.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,7.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,6.00E-002,6.00E-002,9.00E-002,6.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,7.00E-002,4.00E-002,4.00E-002
,          48,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          49,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          50,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00
,          51,WATER EQUIPMENT TEMP SCHED_dy_1,TEMPERATURE,No,Values:,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30
,          52,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,TEMPERATURE,No,Values:,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30,43.30
,          53,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
,          54,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,BLDG_ELEVATORS,FRACTION,Through Dec 31,BLDG_ELEVATORS_wk_1
,           3,INFIL_QUARTER_ON_SCH,FRACTION,Through Dec 31,INFIL_QUARTER_ON_SCH_wk_1
,           4,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
,           5,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           6,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
,           7,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,           8,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,           9,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,          10,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,          11,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
,          12,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
,          13,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH,TEMPERATURE,Through Dec 31,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH_wk_1
,          14,MINOA_MOTORIZEDDAMPER_SCHED,FRACTION,Through Dec 31,MINOA_MOTORIZEDDAMPER_SCHED_wk_1
,          15,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          16,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
,          17,CW-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,CW-LOOP-TEMP-SCHEDULE_wk_1
,          18,HW-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,HW-LOOP-TEMP-SCHEDULE_wk_1
,          19,BLDG_SWH_SCH,FRACTION,Through Dec 31,BLDG_SWH_SCH_wk_1
,          20,WATER EQUIPMENT LATENT FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT LATENT FRACT SCHED_wk_1
,          21,WATER EQUIPMENT SENSIBLE FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1
,          22,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1
,          23,WATER EQUIPMENT TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT TEMP SCHED_wk_1
,          24,WATER EQUIPMENT HOT SUPPLY TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1
,          25,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1
,          26,SWHSYS1-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg Large Office Pre1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,19,158,12


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,BASEMENT,0.0,0.00,4.00E-002,0.20,36.55,24.41,-1.02,1,1,1,0.00,73.11,4.00E-002,48.78,-2.24,0.20,2.44,8690.42,TARP,DOE-2,3563.11,0.00,0.00,0.00,10,0,0,Yes
,           2,CORE_BOTTOM,0.0,0.00,0.00,0.00,36.55,24.37,1.37,1,1,1,4.57,68.53,4.57,44.17,0.00,2.74,2.74,6948.69,TARP,DOE-2,2532.32,0.00,0.00,0.00,6,0,0,Yes
,           3,CORE_MID,0.0,0.00,0.00,0.00,36.55,24.37,21.19,1,10,1,4.57,68.53,4.57,44.17,19.82,22.56,2.74,6948.69,TARP,DOE-2,2532.32,0.00,0.00,0.00,6,0,0,Yes
,           4,CORE_TOP,0.0,0.00,0.00,0.00,36.55,24.37,44.97,1,1,1,4.57,68.53,4.57,44.17,43.60,46.34,2.74,6948.69,TARP,DOE-2,2532.32,0.00,0.00,0.00,6,0,0,Yes
,           5,GROUNDFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,3.35,1,1,1,0.00,73.11,0.00,48.74,2.74,3.96,1.22,4344.14,TARP,DOE-2,3563.11,297.11,297.11,0.00,10,0,0,No
,           6,MIDFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,23.17,1,10,1,0.00,73.11,0.00,48.74,22.56,23.78,1.22,4344.14,TARP,DOE-2,3563.11,297.11,297.11,0.00,10,0,0,No
,           7,PERIMETER_BOT_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,1.37,1,1,1,0.00,73.11,0.00,4.57,0.00,2.74,2.74,860.02,TARP,DOE-2,313.42,200.61,84.70,115.90,6,1,0,Yes
,           8,PERIMETER_BOT_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,1.37,1,1,1,68.53,73.11,0.00,48.74,0.00,2.74,2.74,554.22,TARP,DOE-2,201.98,133.74,56.47,77.27,6,1,0,Yes
,           9,PERIMETER_BOT_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,1.37,1,1,1,0.00,73.11,44.17,48.74,0.00,2.74,2.74,860.00,TARP,DOE-2,313.41,200.61,84.70,115.90,6,1,0,Yes
,          10,PERIMETER_BOT_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,1.37,1,1,1,0.00,4.57,0.00,48.74,0.00,2.74,2.74,554.22,TARP,DOE-2,201.98,133.74,56.47,77.27,6,1,0,Yes
,          11,PERIMETER_MID_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,21.19,1,10,1,0.00,73.11,0.00,4.57,19.82,22.56,2.74,860.02,TARP,DOE-2,313.42,200.61,84.70,115.90,6,1,0,Yes
,          12,PERIMETER_MID_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,21.19,1,10,1,68.53,73.11,0.00,48.74,19.82,22.56,2.74,554.22,TARP,DOE-2,201.98,133.74,56.47,77.27,6,1,0,Yes
,          13,PERIMETER_MID_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,21.19,1,10,1,0.00,73.11,44.17,48.74,19.82,22.56,2.74,860.00,TARP,DOE-2,313.41,200.61,84.70,115.90,6,1,0,Yes
,          14,PERIMETER_MID_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,21.19,1,10,1,0.00,4.57,0.00,48.74,19.82,22.56,2.74,554.22,TARP,DOE-2,201.98,133.74,56.47,77.27,6,1,0,Yes
,          15,PERIMETER_TOP_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,44.97,1,1,1,0.00,73.11,0.00,4.57,43.60,46.34,2.74,860.02,TARP,DOE-2,313.42,200.61,84.70,115.90,6,1,0,Yes
