Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
,          16,PERIMETER_TOP_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,44.97,1,1,1,68.53,73.11,0.00,48.74,43.60,46.34,2.74,554.22,TARP,DOE-2,201.98,133.74,56.47,77.27,6,1,0,Yes
,          17,PERIMETER_TOP_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,44.97,1,1,1,0.00,73.11,44.17,48.74,43.60,46.34,2.74,860.00,TARP,DOE-2,313.41,200.61,84.70,115.90,6,1,0,Yes
,          18,PERIMETER_TOP_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,44.97,1,1,1,0.00,4.57,0.00,48.74,43.60,46.34,2.74,554.22,TARP,DOE-2,201.98,133.74,56.47,77.27,6,1,0,Yes
,          19,TOPFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,46.95,1,1,1,0.00,73.11,0.00,48.74,46.34,47.56,1.22,4344.14,TARP,DOE-2,3563.11,297.11,297.11,0.00,10,0,0,No


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,BASEMENT,3563.11,95.9,37.160,2.691E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,           2,CORE_BOTTOM,2532.32,136.3,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,           3,CORE_MID,2532.32,136.3,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,           4,CORE_TOP,2532.32,136.3,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,           5,GROUNDFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,           6,MIDFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,           7,PERIMETER_BOT_ZN_1,313.42,16.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,           8,PERIMETER_BOT_ZN_2,201.98,10.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,           9,PERIMETER_BOT_ZN_3,313.41,16.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          10,PERIMETER_BOT_ZN_4,201.98,10.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          11,PERIMETER_MID_ZN_1,313.42,16.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          12,PERIMETER_MID_ZN_2,201.98,10.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          13,PERIMETER_MID_ZN_3,313.41,16.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          14,PERIMETER_MID_ZN_4,201.98,10.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          15,PERIMETER_TOP_ZN_1,313.42,16.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          16,PERIMETER_TOP_ZN_2,201.98,10.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          17,PERIMETER_TOP_ZN_3,313.41,16.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          18,PERIMETER_TOP_ZN_4,201.98,10.9,18.580,5.382E-002,16.140,10.760,0.000,0.000,0.000,0.000,26.900,No
,          19,TOPFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,BASEMENT PEOPLE,BLDG_OCC_SCH,BASEMENT,3563.11,95.9,95.9,2.691E-002,37.160,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,96,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,CORE_BOTTOM PEOPLE,BLDG_OCC_SCH,CORE_BOTTOM,2532.32,136.3,136.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,136,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,CORE_MID PEOPLE,BLDG_OCC_SCH,CORE_MID,2532.32,136.3,136.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,136,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,CORE_TOP PEOPLE,BLDG_OCC_SCH,CORE_TOP,2532.32,136.3,136.3,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,136,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,PERIMETER_BOT_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_1,313.42,16.9,16.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,PERIMETER_BOT_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_2,201.98,10.9,10.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,PERIMETER_BOT_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_3,313.41,16.9,16.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,PERIMETER_BOT_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_4,201.98,10.9,10.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,PERIMETER_MID_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_1,313.42,16.9,16.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,PERIMETER_MID_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_2,201.98,10.9,10.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          11,PERIMETER_MID_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_3,313.41,16.9,16.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          12,PERIMETER_MID_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_4,201.98,10.9,10.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          13,PERIMETER_TOP_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_1,313.42,16.9,16.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          14,PERIMETER_TOP_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_2,201.98,10.9,10.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          15,PERIMETER_TOP_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_3,313.41,16.9,16.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          16,PERIMETER_TOP_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_4,201.98,10.9,10.9,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,BASEMENT_LIGHTS,BLDG_LIGHT_SCH,BASEMENT,3563.11,95.9,57508.531,16.140,599.762,0.000,0.700,0.200,0.100,1.000,General,0.000,57508.531
,           2,CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,2532.32,136.3,40871.696,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,40871.696
,           3,CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,2532.32,136.3,40871.696,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,40871.696
,           4,CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,2532.32,136.3,40871.696,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,40871.696
,           5,PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,313.42,16.9,5058.594,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,5058.594
,           6,PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,201.98,10.9,3259.879,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,3259.879
,           7,PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,313.41,16.9,5058.483,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,5058.483
,           8,PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,201.98,10.9,3259.879,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,3259.879
,           9,PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,313.42,16.9,5058.594,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,5058.594
,          10,PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,201.98,10.9,3259.879,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,3259.879
,          11,PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,313.41,16.9,5058.483,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,5058.483
,          12,PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,201.98,10.9,3259.879,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,3259.879
,          13,PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,313.42,16.9,5058.594,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,5058.594
,          14,PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,201.98,10.9,3259.879,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,3259.879
,          15,PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,313.41,16.9,5058.483,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,5058.483
,          16,PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,201.98,10.9,3259.879,16.140,299.881,0.000,0.700,0.200,0.100,1.000,General,0.000,3259.879


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BASEMENT_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BASEMENT,3563.11,95.9,38339.021,10.760,399.842,0.000,0.500,0.000,0.500,General,0.000,38339.021
,           2,CORE_BOTTOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,2532.32,136.3,27247.798,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,27247.798
,           3,CORE_MID_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_MID,2532.32,136.3,27247.798,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,27247.798
,           4,CORE_TOP_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,2532.32,136.3,27247.798,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,27247.798
,           5,PERIMETER_BOT_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,313.42,16.9,3372.396,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,3372.396
,           6,PERIMETER_BOT_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,201.98,10.9,2173.253,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2173.253
,           7,PERIMETER_BOT_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,313.41,16.9,3372.322,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,3372.322
,           8,PERIMETER_BOT_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,201.98,10.9,2173.253,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2173.253
,           9,PERIMETER_MID_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,313.42,16.9,3372.396,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,3372.396
,          10,PERIMETER_MID_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,201.98,10.9,2173.253,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2173.253
,          11,PERIMETER_MID_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,313.41,16.9,3372.322,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,3372.322
,          12,PERIMETER_MID_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,201.98,10.9,2173.253,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2173.253
,          13,PERIMETER_TOP_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,313.42,16.9,3372.396,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,3372.396
,          14,PERIMETER_TOP_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,201.98,10.9,2173.253,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2173.253
,          15,PERIMETER_TOP_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,313.41,16.9,3372.322,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,3372.322
,          16,PERIMETER_TOP_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,201.98,10.9,2173.253,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2173.253


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.7571,845000.0,0.915,0.5984


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,GROUNDFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,GROUNDFLOOR_PLENUM,3563.11,0.0,0.337,9.447E-005,1.133E-003,0.279,1.000,0.000,0.000,0.000
,           2,MIDFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,MIDFLOOR_PLENUM,3563.11,0.0,0.337,9.447E-005,1.133E-003,0.279,1.000,0.000,0.000,0.000
,           3,PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_1,313.42,16.9,0.227,7.252E-004,1.133E-003,0.951,1.000,0.000,0.000,0.000
,           4,PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_2,201.98,10.9,0.152,7.502E-004,1.133E-003,0.984,1.000,0.000,0.000,0.000
,           5,PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_3,313.41,16.9,0.227,7.252E-004,1.133E-003,0.951,1.000,0.000,0.000,0.000
,           6,PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_4,201.98,10.9,0.152,7.502E-004,1.133E-003,0.984,1.000,0.000,0.000,0.000
,           7,PERIMETER_MID_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_1,313.42,16.9,0.227,7.252E-004,1.133E-003,0.951,1.000,0.000,0.000,0.000
,           8,PERIMETER_MID_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_2,201.98,10.9,0.152,7.502E-004,1.133E-003,0.984,1.000,0.000,0.000,0.000
,           9,PERIMETER_MID_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_3,313.41,16.9,0.227,7.252E-004,1.133E-003,0.951,1.000,0.000,0.000,0.000
,          10,PERIMETER_MID_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_4,201.98,10.9,0.152,7.502E-004,1.133E-003,0.984,1.000,0.000,0.000,0.000
,          11,PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_1,313.42,16.9,0.227,7.252E-004,1.133E-003,0.951,1.000,0.000,0.000,0.000
,          12,PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_2,201.98,10.9,0.152,7.502E-004,1.133E-003,0.984,1.000,0.000,0.000,0.000
,          13,PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_3,313.41,16.9,0.227,7.252E-004,1.133E-003,0.951,1.000,0.000,0.000,0.000
,          14,PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_4,201.98,10.9,0.152,7.502E-004,1.133E-003,0.984,1.000,0.000,0.000,0.000
,          15,TOPFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,TOPFLOOR_PLENUM,3563.11,0.0,4.374,1.227E-003,1.133E-003,3.624,1.000,0.000,0.000,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BASEMENT,Mixing/Well-Stirred
,           2,CORE_BOTTOM,Mixing/Well-Stirred
,           3,CORE_MID,Mixing/Well-Stirred
,           4,CORE_TOP,Mixing/Well-Stirred
,           5,GROUNDFLOOR_PLENUM,Mixing/Well-Stirred
,           6,MIDFLOOR_PLENUM,Mixing/Well-Stirred
,           7,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
,           8,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
,           9,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
,          10,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
,          11,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
,          12,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
,          13,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
,          14,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
,          15,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
,          16,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
,          17,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
,          18,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
,          19,TOPFLOOR_PLENUM,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.3300
,           2,Zone BASEMENT,1.3300
,           3,Zone CORE_BOTTOM,1.3300
,           4,Zone CORE_MID,1.3300
,           5,Zone CORE_TOP,1.3300
,           6,Zone PERIMETER_BOT_ZN_1,1.3300
,           7,Zone PERIMETER_BOT_ZN_2,1.3300
,           8,Zone PERIMETER_BOT_ZN_3,1.3300
,           9,Zone PERIMETER_BOT_ZN_4,1.3300
,          10,Zone PERIMETER_MID_ZN_1,1.3300
,          11,Zone PERIMETER_MID_ZN_2,1.3300
,          12,Zone PERIMETER_MID_ZN_3,1.3300
,          13,Zone PERIMETER_MID_ZN_4,1.3300
,          14,Zone PERIMETER_TOP_ZN_1,1.3300
,          15,Zone PERIMETER_TOP_ZN_2,1.3300
,          16,Zone PERIMETER_TOP_ZN_3,1.3300
,          17,Zone PERIMETER_TOP_ZN_4,1.3300


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.3300
,           2,Zone BASEMENT,1.3300
,           3,Zone CORE_BOTTOM,1.3300
,           4,Zone CORE_MID,1.3300
,           5,Zone CORE_TOP,1.3300
,           6,Zone PERIMETER_BOT_ZN_1,1.3300
,           7,Zone PERIMETER_BOT_ZN_2,1.3300
,           8,Zone PERIMETER_BOT_ZN_3,1.3300
,           9,Zone PERIMETER_BOT_ZN_4,1.3300
,          10,Zone PERIMETER_MID_ZN_1,1.3300
,          11,Zone PERIMETER_MID_ZN_2,1.3300
,          12,Zone PERIMETER_MID_ZN_3,1.3300
,          13,Zone PERIMETER_MID_ZN_4,1.3300
,          14,Zone PERIMETER_TOP_ZN_1,1.3300
,          15,Zone PERIMETER_TOP_ZN_2,1.3300
,          16,Zone PERIMETER_TOP_ZN_3,1.3300
,          17,Zone PERIMETER_TOP_ZN_4,1.3300


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BASEMENT,Cooling,92354.12680,122830.98864,6.73150,8.95290,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,3563.10602,95.88552,1.19857,0.00000
,           2,BASEMENT,Heating,14098.68764,18751.25456,0.40545,1.19857,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,3563.10602,95.88552,1.19857,0.00000
,           3,CORE_BOTTOM,Cooling,108230.33852,143946.35023,7.91846,10.53155,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,2532.32320,136.29296,1.70366,0.00000
,           4,CORE_BOTTOM,Heating,19243.37315,25593.68629,0.55340,1.70366,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,2532.32320,136.29296,1.70366,0.00000
,           5,CORE_MID,Cooling,1142298.13272,1519256.51651,83.61153,111.20334,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,2532.32320,136.29296,17.03662,0.00000
,           6,CORE_MID,Heating,216751.95175,288280.09583,6.23337,17.03662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,2532.32320,136.29296,17.03662,0.00000
,           7,CORE_TOP,Cooling,103270.17359,137349.33088,7.55261,10.04497,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,2532.32320,136.29296,1.70366,0.00000
,           8,CORE_TOP,Heating,104513.75063,139003.28833,3.00561,3.99747,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,2532.32320,136.29296,1.70366,0.00000
,           9,PERIMETER_BOT_ZN_1,Cooling,18380.26358,24445.75056,1.36801,1.81946,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 12:50:00,30.52233,1.87829E-002,313.41969,16.86866,0.21086,0.00000
,          10,PERIMETER_BOT_ZN_1,Heating,27619.33024,36733.70922,0.79364,1.05554,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,313.41969,16.86866,0.21086,0.00000
,          11,PERIMETER_BOT_ZN_2,Cooling,20802.89519,27667.85060,1.54821,2.05913,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:10:00,23.62083,1.87829E-002,201.97515,10.87057,0.13588,0.00000
,          12,PERIMETER_BOT_ZN_2,Heating,18379.20918,24444.34821,0.52811,0.70239,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,201.97515,10.87057,0.13588,0.00000
,          13,PERIMETER_BOT_ZN_3,Cooling,15308.00926,20359.65232,1.13936,1.51535,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:40:00,31.20000,1.87829E-002,313.41284,16.86829,0.21085,0.00000
,          14,PERIMETER_BOT_ZN_3,Heating,27368.93038,36400.67741,0.78644,1.04596,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,313.41284,16.86829,0.21085,0.00000
,          15,PERIMETER_BOT_ZN_4,Cooling,21862.69065,29077.37857,1.62715,2.16411,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,201.97515,10.87057,0.13588,0.00000
,          16,PERIMETER_BOT_ZN_4,Heating,18357.69903,24415.73971,0.52750,0.70157,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,201.97515,10.87057,0.13588,0.00000
,          17,PERIMETER_MID_ZN_1,Cooling,191070.34657,254123.56094,14.22101,18.91394,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,30.75417,1.87829E-002,313.41969,16.86866,2.10858,0.00000
,          18,PERIMETER_MID_ZN_1,Heating,299690.75270,398588.70110,8.61160,11.45342,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,313.41969,16.86866,2.10858,0.00000
,          19,PERIMETER_MID_ZN_2,Cooling,213197.74166,283552.99641,15.86702,21.10314,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.29850,1.87829E-002,201.97515,10.87057,1.35882,0.00000
,          20,PERIMETER_MID_ZN_2,Heating,197339.78254,262461.91077,5.67045,7.54170,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,201.97515,10.87057,1.35882,0.00000
,          21,PERIMETER_MID_ZN_3,Cooling,155489.06960,206800.46257,11.57292,15.39198,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,31.20000,1.87829E-002,313.41284,16.86829,2.10854,0.00000
,          22,PERIMETER_MID_ZN_3,Heating,298312.07120,396755.05470,8.57197,11.40073,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,313.41284,16.86829,2.10854,0.00000
,          23,PERIMETER_MID_ZN_4,Cooling,227875.35242,303074.21872,16.95976,22.55648,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,201.97515,10.87057,1.35882,0.00000
,          24,PERIMETER_MID_ZN_4,Heating,199496.42476,265330.24493,5.73242,7.62412,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,201.97515,10.87057,1.35882,0.00000
,          25,PERIMETER_TOP_ZN_1,Cooling,19145.89238,25464.03686,1.42499,1.89524,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:30:00,30.93250,1.87829E-002,313.41969,16.86866,0.21086,0.00000
,          26,PERIMETER_TOP_ZN_1,Heating,40845.89175,54325.03603,1.17374,1.56107,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,313.41969,16.86866,0.21086,0.00000
,          27,PERIMETER_TOP_ZN_2,Cooling,20290.44782,26986.29561,1.51011,2.00845,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:40:00,24.63733,1.87829E-002,201.97515,10.87057,0.13588,0.00000
,          28,PERIMETER_TOP_ZN_2,Heating,26681.48227,35486.37142,0.76670,1.01971,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,201.97515,10.87057,0.13588,0.00000
,          29,PERIMETER_TOP_ZN_3,Cooling,16195.91867,21540.57183,1.20545,1.60324,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,313.41284,16.86829,0.21085,0.00000
,          30,PERIMETER_TOP_ZN_3,Heating,40773.55156,54228.82357,1.17166,1.55831,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,313.41284,16.86829,0.21085,0.00000
,          31,PERIMETER_TOP_ZN_4,Cooling,23341.37668,31044.03099,1.73719,2.31047,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,201.97515,10.87057,0.13588,0.00000
,          32,PERIMETER_TOP_ZN_4,Heating,26976.58852,35878.86273,0.77518,1.03099,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,201.97515,10.87057,0.13588,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,VAV_1,Cooling,Sensible,241638.78,18.08959,18.08959,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           2,VAV_1,Heating,Sensible,91416.22,5.20912,5.20912,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,           3,VAV_2,Cooling,Sensible,2527720.65,189.16888,189.16888,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           4,VAV_2,Heating,Sensible,899162.46,55.05659,55.05659,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,           5,VAV_3,Cooling,Sensible,239400.65,17.86237,17.86237,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           6,VAV_3,Heating,Sensible,71353.39,9.16755,9.16755,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,           7,VAV_5,Cooling,Sensible,115800.36,8.95290,8.95290,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           8,VAV_5,Heating,Sensible,52825.25,1.19857,1.19857,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],8.95290
,           2,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30326
,           3,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.68587
,           5,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.53800E-004
,           6,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.13758E-004
,           8,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.68587
,           9,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          10,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          11,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32599.52207
,          12,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.13758E-004
,          13,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],622.71266
,          14,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],10.53155
,          15,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          16,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          17,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],3.15946
,          18,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.24765E-003
,          19,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          20,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.17035E-004
,          21,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],3.15946
,          22,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          23,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          24,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41883.79594
,          25,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.17035E-004
,          26,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],810.90245
,          27,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],111.20334
,          28,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          29,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],33.36100
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.31741E-003
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.00779E-002
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],33.36100
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          37,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size Rated Capacity [W],460288.48807
,          38,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.00779E-002
,          39,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],8939.54749
,          40,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],10.04497
,          41,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          42,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],3.01349
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.19001E-003
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.49471E-003
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],3.99747
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          50,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size Rated Capacity [W],159614.12074
,          51,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.49471E-003
,          52,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],3908.55217
,          53,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.81946
,          54,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          55,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          56,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.54584
,          57,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.74155E-003
,          58,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.22383E-004
,          60,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.05554
,          61,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          62,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          63,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],42128.06620
,          64,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.22383E-004
,          65,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1031.39852
,          66,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.05913
,          67,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          68,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          69,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.61774
,          70,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.05848E-003
,          71,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.13786E-004
,          73,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.70239
,          74,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          75,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          76,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],28033.51395
,          77,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.13786E-004
,          78,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],686.32908
,          79,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.51535
,          80,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          81,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          82,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.45461
,          83,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.45050E-003
,          84,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.14017E-004
,          86,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.04596
,          87,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          88,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          89,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41745.96386
,          90,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.14017E-004
,          91,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1022.04227
,          92,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.16411
,          93,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          94,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          95,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.64923
,          96,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.21442E-003
,          97,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.13068E-004
,          99,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.70157
,         100,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         101,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         102,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],28000.69457
,         103,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.13068E-004
,         104,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],685.52546
,         105,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],18.91394
,         106,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         107,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         108,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],5.67418
,         109,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.81041E-003
,         110,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.00089E-002
,         112,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],11.45342
,         113,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         114,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         115,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],457135.90950
,         116,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.00089E-002
,         117,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],11191.94735
,         118,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],21.10314
,         119,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         120,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         121,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],6.33094
,         122,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.13452E-003
,         123,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         124,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.59049E-003
,         125,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],7.54170
,         126,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         127,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         128,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],301007.80832
,         129,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.59049E-003
,         130,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],7369.48758
,         131,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],15.39198
,         132,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         133,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         134,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],4.61760
,         135,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.47333E-003
,         136,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         137,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.96280E-003
,         138,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],11.40073
,         139,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         140,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         141,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],455031.97638
,         142,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.96280E-003
,         143,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],11140.42963
,         144,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],22.55648
,         145,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
