Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
,         146,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         147,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],6.76694
,         148,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.35038E-003
,         149,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.66253E-003
,         151,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],7.62412
,         152,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         153,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         154,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],304298.40421
,         155,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.66253E-003
,         156,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],7450.06236
,         157,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.89524
,         158,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         159,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         160,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.56857
,         161,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.81409E-003
,         162,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.36430E-003
,         164,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.56107
,         165,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         166,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         167,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],62311.94262
,         168,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.36430E-003
,         169,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1525.63238
,         170,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.00845
,         171,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         172,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         173,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.60253
,         174,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.98321E-003
,         175,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.91175E-004
,         177,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.01971
,         178,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         179,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         180,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],40702.70943
,         181,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.91175E-004
,         182,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],996.55398
,         183,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.60324
,         184,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         185,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         186,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.48097
,         187,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.53463E-003
,         188,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.36188E-003
,         190,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.55831
,         191,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         192,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         193,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],62201.47673
,         194,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.36188E-003
,         195,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1522.92742
,         196,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.31047
,         197,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         198,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         199,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.69314
,         200,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.43181E-003
,         201,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         202,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.01034E-004
,         203,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.03099
,         204,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         205,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         206,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41153.01946
,         207,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.01034E-004
,         208,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1007.58063
,         209,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.42688
,         210,AirLoopHVAC,VAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.42688
,         211,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],18.08959
,         212,AirLoopHVAC,VAV_1,Adjusted Heating Design Air Flow Rate [m3/s],5.42688
,         213,AirLoopHVAC,VAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],18.08959
,         214,AirLoopHVAC,VAV_1,Adjusted Main Design Air Flow Rate [m3/s],18.08959
,         215,AirLoopHVAC,VAV_1,User Heating Air Flow Ratio [],0.30000
,         216,AirLoopHVAC,VAV_1,Calculated Heating Air Flow Ratio [],0.30000
,         217,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],56.75066
,         218,AirLoopHVAC,VAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],56.75066
,         219,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],189.16888
,         220,AirLoopHVAC,VAV_2,Adjusted Heating Design Air Flow Rate [m3/s],56.75066
,         221,AirLoopHVAC,VAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],189.16888
,         222,AirLoopHVAC,VAV_2,Adjusted Main Design Air Flow Rate [m3/s],189.16888
,         223,AirLoopHVAC,VAV_2,User Heating Air Flow Ratio [],0.30000
,         224,AirLoopHVAC,VAV_2,Calculated Heating Air Flow Ratio [],0.30000
,         225,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.35871
,         226,AirLoopHVAC,VAV_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.35871
,         227,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Flow Rates [m3/s],17.86237
,         228,AirLoopHVAC,VAV_3,Adjusted Heating Design Air Flow Rate [m3/s],9.16755
,         229,AirLoopHVAC,VAV_3,Adjusted Cooling Design Air Flow Rate [m3/s],17.86237
,         230,AirLoopHVAC,VAV_3,Adjusted Main Design Air Flow Rate [m3/s],17.86237
,         231,AirLoopHVAC,VAV_3,User Heating Air Flow Ratio [],0.30000
,         232,AirLoopHVAC,VAV_3,Calculated Heating Air Flow Ratio [],0.51323
,         233,AirLoopHVAC,VAV_5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.68587
,         234,AirLoopHVAC,VAV_5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.68587
,         235,AirLoopHVAC,VAV_5,Sum of Air Terminal Maximum Flow Rates [m3/s],8.95290
,         236,AirLoopHVAC,VAV_5,Adjusted Heating Design Air Flow Rate [m3/s],2.68587
,         237,AirLoopHVAC,VAV_5,Adjusted Cooling Design Air Flow Rate [m3/s],8.95290
,         238,AirLoopHVAC,VAV_5,Adjusted Main Design Air Flow Rate [m3/s],8.95290
,         239,AirLoopHVAC,VAV_5,User Heating Air Flow Ratio [],0.30000
,         240,AirLoopHVAC,VAV_5,Calculated Heating Air Flow Ratio [],0.30000
,         241,AirLoopHVAC,VAV_1,Design Supply Air Flow Rate [m3/s],18.08959
,         242,AirLoopHVAC,VAV_2,Design Supply Air Flow Rate [m3/s],189.16888
,         243,AirLoopHVAC,VAV_3,Design Supply Air Flow Rate [m3/s],17.86237
,         244,AirLoopHVAC,VAV_5,Design Supply Air Flow Rate [m3/s],8.95290
,         245,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],18.08959
,         246,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.39714
,         247,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Inlet Air Temperature [C],24.10494
,         248,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         249,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Outlet Air Temperature [C],11.40122
,         250,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Inlet Air Humidity Ratio,1.00060E-002
,         251,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         252,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Coil Load [W],357352.30022
,         253,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Water Flow Rate [m3/s],1.27638E-002
,         254,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Air Flow Rate [m3/s],18.08959
,         255,Coil:Heating:Water,VAV_1_HEATC,Design Size Rated Capacity [W],90313.93554
,         256,Coil:Heating:Water,VAV_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.97740E-003
,         257,Coil:Heating:Water,VAV_1_HEATC,Design Size U-Factor Times Area Value [W/K],1404.06855
,         258,Fan:VariableVolume,VAV_1_FAN,Design Size Maximum Flow Rate [m3/s],18.08959
,         259,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.27638E-002
,         260,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Controller Convergence Tolerance,3.73079E-005
,         261,Controller:WaterCoil,VAV_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.97740E-003
,         262,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],189.16888
,         263,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],23.97138
,         264,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Inlet Air Temperature [C],24.10862
,         265,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         266,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Outlet Air Temperature [C],11.40106
,         267,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Inlet Air Humidity Ratio,9.94207E-003
,         268,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         269,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Coil Load [W],3701643.52001
,         270,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Water Flow Rate [m3/s],0.13221
,         271,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Air Flow Rate [m3/s],189.16888
,         272,Coil:Heating:Water,VAV_2_HEATC,Design Size Rated Capacity [W],890587.65508
,         273,Coil:Heating:Water,VAV_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.94992E-002
,         274,Coil:Heating:Water,VAV_2_HEATC,Design Size U-Factor Times Area Value [W/K],13948.81000
,         275,Fan:VariableVolume,VAV_2_FAN,Design Size Maximum Flow Rate [m3/s],189.16888
,         276,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],0.13221
,         277,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Controller Convergence Tolerance,3.60166E-006
,         278,Controller:WaterCoil,VAV_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.94992E-002
,         279,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],17.86237
,         280,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.39714
,         281,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Inlet Air Temperature [C],24.14270
,         282,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         283,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Outlet Air Temperature [C],11.40128
,         284,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Inlet Air Humidity Ratio,1.00307E-002
,         285,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         286,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Coil Load [W],354998.52887
,         287,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Water Flow Rate [m3/s],1.26797E-002
,         288,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Air Flow Rate [m3/s],17.86237
,         289,Coil:Heating:Water,VAV_3_HEATC,Design Size Rated Capacity [W],90647.95200
,         290,Coil:Heating:Water,VAV_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.98471E-003
,         291,Coil:Heating:Water,VAV_3_HEATC,Design Size U-Factor Times Area Value [W/K],1406.22948
,         292,Fan:VariableVolume,VAV_3_FAN,Design Size Maximum Flow Rate [m3/s],17.86237
,         293,Controller:WaterCoil,VAV_3_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.26797E-002
,         294,Controller:WaterCoil,VAV_3_COOLC_CONTROLLER,Controller Convergence Tolerance,3.75553E-005
,         295,Controller:WaterCoil,VAV_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.98471E-003
,         296,Controller:OutdoorAir,VAV_5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],8.95290
,         297,Controller:OutdoorAir,VAV_5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.19857
,         298,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Inlet Air Temperature [C],23.74653
,         299,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         300,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Outlet Air Temperature [C],11.40061
,         301,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Inlet Air Humidity Ratio,9.76859E-003
,         302,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         303,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Coil Load [W],166645.47088
,         304,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Water Flow Rate [m3/s],5.95219E-003
,         305,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Air Flow Rate [m3/s],8.95290
,         306,Coil:Heating:Water,VAV_5_HEATC,Design Size Rated Capacity [W],45268.46960
,         307,Coil:Heating:Water,VAV_5_HEATC,Design Size Maximum Water Flow Rate [m3/s],9.91141E-004
,         308,Coil:Heating:Water,VAV_5_HEATC,Design Size U-Factor Times Area Value [W/K],702.53913
,         309,Fan:VariableVolume,VAV_5_FAN,Design Size Maximum Flow Rate [m3/s],8.95290
,         310,Controller:WaterCoil,VAV_5_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],5.95219E-003
,         311,Controller:WaterCoil,VAV_5_COOLC_CONTROLLER,Controller Convergence Tolerance,8.00026E-005
,         312,Controller:WaterCoil,VAV_5_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],9.91141E-004
,         313,PlantLoop,COOLSYS1,Maximum Loop Flow Rate [m3/s],0.13089
,         314,PlantLoop,COOLSYS1,Plant Loop Volume [m3],15.70654
,         315,Pump:VariableSpeed,COOLSYS1 PUMP,Design Flow Rate [m3/s],0.13089
,         316,Pump:VariableSpeed,COOLSYS1 PUMP,Design Power Consumption [W],33440.17310
,         317,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,Design Size Reference Chilled Water Flow Rate [m3/s],6.54439E-002
,         318,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,Design Size Reference Capacity [W],1834113.01847
,         319,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,Design Size Reference Condenser Water Flow Rate [m3/s],9.28751E-002
,         320,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,Design Size Reference Chilled Water Flow Rate [m3/s],6.54439E-002
,         321,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,Design Size Reference Capacity [W],1834113.01847
,         322,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,Design Size Reference Condenser Water Flow Rate [m3/s],9.28751E-002
,         323,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],8.04622E-002
,         324,PlantLoop,HEATSYS1,Plant Loop Volume [m3],9.65546
,         325,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],8.04622E-002
,         326,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],21144.39839
,         327,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],3674955.42428
,         328,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],8.04622E-002
,         329,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],2.68800E-004
,         330,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.22560E-002
,         331,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],2.68800E-004
,         332,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],72.71466
,         333,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],2.68800E-004
,         334,CondenserLoop,TOWERWATERSYS,Maximum Loop Flow Rate [m3/s],0.18575
,         335,CondenserLoop,TOWERWATERSYS,Condenser Loop Volume [m3],22.29001
,         336,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Flow Rate [m3/s],0.18575
,         337,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Power Consumption [W],49093.21118
,         338,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Water Flow Rate [m3/s],0.18575
,         339,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Fan Power at Design Air Flow Rate [W],45648.43692
,         340,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Air Flow Rate [m3/s],123.03124
,         341,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,U-Factor Times Area Value at Design Air Flow Rate [W/C],262680.47284
,         342,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection Regime Air Flow Rate [m3/s],12.30312
,         343,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection U-Factor Times Area Value [W/K],26268.04728


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,32670.58
,           2,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,42030.94
,           3,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,461894.12
,           4,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,145319.53
,           5,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,32289.36
,           6,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,26979.82
,           7,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,28986.54
,           8,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,27399.44
,           9,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,342341.20
,          10,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,285117.95
,          11,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,302409.16
,          12,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,293754.42
,          13,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,38609.51
,          14,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,33366.54
,          15,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,34223.29
,          16,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,35764.36
,          17,Coil:Heating:Water,VAV_1_HEATC,74595.43
,          18,Coil:Heating:Water,VAV_2_HEATC,743086.74
,          19,Coil:Heating:Water,VAV_3_HEATC,74651.16
,          20,Coil:Heating:Water,VAV_5_HEATC,37302.19


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio,Nominal Coil UA Value {W/C},Nominal Coil Surface Area {m2}
,           1,Coil:Cooling:Water,VAV_1_COOLC,470764.64,322737.54,148027.10,0.69,69245.18,702.32
,           2,Coil:Cooling:Water,VAV_2_COOLC,4895229.81,3362893.25,1532336.56,0.69,718658.31,7289.03
,           3,Coil:Cooling:Water,VAV_3_COOLC,465908.95,319117.82,146791.13,0.68,68369.75,693.44
,           4,Coil:Cooling:Water,VAV_5_COOLC,229895.72,158595.92,71299.80,0.69,35424.20,359.29


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,           1,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,6.53,22.28
,           2,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,6.53,22.28


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,8


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BASEMENT,RunPeriod: RUNPERIOD 1,1.1279943277E-003,8.6414976626E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           2,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,0.2051221528,0.1429483221,Pass,Pass,0.4899648756,0.4917646394,Pass,Pass
,           3,CORE_MID,RunPeriod: RUNPERIOD 1,5.6253662498E-002,5.4100386190E-002,Pass,Pass,0.4918178343,0.4953000154,Pass,Pass
,           4,CORE_TOP,RunPeriod: RUNPERIOD 1,0.4386498182,0.4576873922,Pass,Pass,0.5635651421,0.4864952184,Pass,Pass
,           5,GROUNDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.1631078263,0.1180642494,Pass,Pass,0.5003368871,0.4765614807,Pass,Pass
,           6,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.2199076427,0.1673837713,Pass,Pass,0.5067197582,0.4804477470,Pass,Pass
,           7,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,0.7213175080,0.9046257116,Pass,Pass,0.6357014534,1.4091570621,Pass,Pass
,           8,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,0.9376894523,1.0360284986,Pass,Pass,0.5017712493,0.4785960722,Pass,Pass
,           9,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,1.0102985021,1.0420761379,Pass,Pass,0.5018912752,0.4782061325,Pass,Pass
,          10,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,1.0198832384,1.1052203364,Pass,Pass,0.4999778972,0.4786621874,Pass,Pass
,          11,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,0.9189332298,1.0951522307,Pass,Pass,0.5812986785,0.8888804215,Pass,Pass
,          12,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,1.1672158041,1.2343498845,Pass,Pass,0.4919306836,0.4822087328,Pass,Pass
,          13,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,1.2357752239,1.2271775135,Pass,Pass,0.4871678806,0.4832210821,Pass,Pass
,          14,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,1.2533549384,1.3146239747,Pass,Pass,0.4888196868,0.4825154358,Pass,Pass
,          15,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,1.2648404269,1.3972225952,Pass,Pass,0.4976909170,0.4750865283,Pass,Pass
,          16,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,1.5112672750,1.5700498922,Pass,Pass,0.5013154341,0.4679608411,Pass,Pass
,          17,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,1.5845147251,1.5310150851,Pass,Pass,0.5060910798,0.4654802291,Pass,Pass
,          18,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,1.5986139469,1.6658795610,Pass,Pass,0.5026880061,0.4663876913,Pass,Pass
,          19,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.0197028185,0.7388355069,Pass,Pass,0.4881192171,0.4924864310,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],8530.49,1509.04,0.00,27216.69,18996.35,56252.57


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT_WALL_EAST,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,118.87,118.87,90.00,90.00,E
,BASEMENT_WALL_NORTH,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,178.31,178.31,0.00,90.00,N
,BASEMENT_WALL_SOUTH,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,178.31,178.31,180.00,90.00,S
,BASEMENT_WALL_WEST,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,118.87,118.87,270.00,90.00,W
,BASEMENT_FLOOR,EXT-SLAB,0.30,2.193,3.401,3563.11,3563.11,0.00,180.00,
,GROUNDFLOOR_PLENUM_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,59.42,59.42,90.00,90.00,E
,GROUNDFLOOR_PLENUM_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,89.13,89.13,0.00,90.00,N
,GROUNDFLOOR_PLENUM_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,89.13,89.13,180.00,90.00,S
,GROUNDFLOOR_PLENUM_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,59.42,59.42,270.00,90.00,W
,MIDFLOOR_PLENUM_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,594.21,594.21,90.00,90.00,E
,MIDFLOOR_PLENUM_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,891.32,891.32,0.00,90.00,N
,MIDFLOOR_PLENUM_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,891.32,891.32,180.00,90.00,S
,MIDFLOOR_PLENUM_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,594.21,594.21,270.00,90.00,W
,PERIMETER_BOT_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,200.61,84.70,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,133.74,56.47,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,200.61,84.70,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,133.74,56.47,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,2006.06,847.02,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,1337.37,564.68,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,2006.06,847.02,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,1337.37,564.68,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,200.61,84.70,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,133.74,56.47,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,200.61,84.70,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,133.74,56.47,270.00,90.00,W
,TOPFLOOR_PLENUM_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,59.42,59.42,90.00,90.00,E
,TOPFLOOR_PLENUM_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,89.13,89.13,180.00,90.00,S
,TOPFLOOR_PLENUM_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,89.13,89.13,0.00,90.00,N
,TOPFLOOR_PLENUM_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,59.42,59.42,270.00,90.00,W
,BUILDING_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,3563.11,3563.11,0.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.525,0.407,0.316,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.525,0.407,0.316,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.525,0.407,0.316,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.525,0.407,0.316,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,1159.04,3.525,0.407,0.316,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,772.69,3.525,0.407,0.316,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,1159.04,3.525,0.407,0.316,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,772.69,3.525,0.407,0.316,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.525,0.407,0.316,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.525,0.407,0.316,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.525,0.407,0.316,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.525,0.407,0.316,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,4636.15,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,1390.85,3.525,0.407,0.316,,,,,,,
,Non-North Total or Average,,,,,,3245.31,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BASEMENT_LIGHTS,BASEMENT,16.1400,3563.11,57508.53,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,650.34
,CORE_BOTTOM_LIGHTS,CORE_BOTTOM,16.1400,2532.32,40871.70,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,462.20
,CORE_MID_LIGHTS,CORE_MID,16.1400,25323.23,408716.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,4622.04
,CORE_TOP_LIGHTS,CORE_TOP,16.1400,2532.32,40871.70,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,462.20
,PERIMETER_BOT_ZN_1_LIGHTS,PERIMETER_BOT_ZN_1,16.1400,313.42,5058.59,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.21
,PERIMETER_BOT_ZN_2_LIGHTS,PERIMETER_BOT_ZN_2,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,PERIMETER_BOT_ZN_3_LIGHTS,PERIMETER_BOT_ZN_3,16.1400,313.41,5058.48,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.20
,PERIMETER_BOT_ZN_4_LIGHTS,PERIMETER_BOT_ZN_4,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,PERIMETER_MID_ZN_1_LIGHTS,PERIMETER_MID_ZN_1,16.1400,3134.20,50585.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,572.06
,PERIMETER_MID_ZN_2_LIGHTS,PERIMETER_MID_ZN_2,16.1400,2019.75,32598.79,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,368.65
,PERIMETER_MID_ZN_3_LIGHTS,PERIMETER_MID_ZN_3,16.1400,3134.13,50584.83,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,572.05
,PERIMETER_MID_ZN_4_LIGHTS,PERIMETER_MID_ZN_4,16.1400,2019.75,32598.79,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,368.65
,PERIMETER_TOP_ZN_1_LIGHTS,PERIMETER_TOP_ZN_1,16.1400,313.42,5058.59,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.21
,PERIMETER_TOP_ZN_2_LIGHTS,PERIMETER_TOP_ZN_2,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,PERIMETER_TOP_ZN_3_LIGHTS,PERIMETER_TOP_ZN_3,16.1400,313.41,5058.48,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.20
,PERIMETER_TOP_ZN_4_LIGHTS,PERIMETER_TOP_ZN_4,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,Interior Lighting Total,,16.1400,46320.38,747610.91,,,,,,,,2601.38


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,61595.00,AstronomicalClock,-,,83.69,83.69,967.65
,Exterior Lighting Total,61595.00,,,,,,967.65


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,COOLSYS1 CHILLER 1,Chiller:Electric:ReformulatedEIR,1834113.02,5.11,6.53,22.28
,COOLSYS1 CHILLER 2,Chiller:Electric:ReformulatedEIR,1834113.02,5.11,6.53,22.28
,HEATSYS1 BOILER,Boiler:HotWater,3674955.42,0.76,,
,TOWERWATERSYS COOLTOWER,CoolingTower:SingleSpeed,3477976.15,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,VAV_1_COOLC,Coil:Cooling:Water,357352.30,470764.64,322737.54,148027.10,0.69,-,69245.18,702.32
,VAV_2_COOLC,Coil:Cooling:Water,3701643.52,4895229.81,3362893.25,1532336.56,0.69,-,718658.31,7289.03
,VAV_3_COOLC,Coil:Cooling:Water,354998.53,465908.95,319117.82,146791.13,0.68,-,68369.75,693.44
,VAV_5_COOLC,Coil:Cooling:Water,166645.47,229895.72,158595.92,71299.80,0.69,-,35424.20,359.29
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,None,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BASEMENT VAV BOX REHEAT COIL,Coil:Heating:Water,32599.52,32670.58,-
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Water,41883.80,42030.94,-
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Water,460288.49,461894.12,-
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Water,159614.12,145319.53,-
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,42128.07,32289.36,-
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,28033.51,26979.82,-
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,41745.96,28986.54,-
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,28000.69,27399.44,-
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,457135.91,342341.20,-
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,301007.81,285117.95,-
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,455031.98,302409.16,-
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,304298.40,293754.42,-
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,62311.94,38609.51,-
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,40702.71,33366.54,-
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,62201.48,34223.29,-
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,41153.02,35764.36,-
,VAV_1_HEATC,Coil:Heating:Water,90313.94,74595.43,-
,VAV_2_HEATC,Coil:Heating:Water,890587.66,743086.74,-
,VAV_3_HEATC,Coil:Heating:Water,90647.95,74651.16,-
,VAV_5_HEATC,Coil:Heating:Water,45268.47,37302.19,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,VAV_1_FAN,Fan:VariableVolume,0.60,1017.59,18.09,30451.33,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_2_FAN,Fan:VariableVolume,0.62,1017.59,189.17,311735.61,1647.92,1.00,1.11,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_3_FAN,Fan:VariableVolume,0.60,1017.59,17.86,30068.82,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00
,VAV_5_FAN,Fan:VariableVolume,0.60,1109.65,8.95,16541.07,1847.57,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,COOLSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.130888,33440.17,255487.18,0.90,General
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.080462,21144.40,262786.81,0.88,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000269,72.71,270515.84,0.85,General
,TOWERWATERSYS PUMP,Pump:ConstantSpeed,Intermittent,179352.00,0.185750,49093.21,264297.08,0.87,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.76,845000.00,0.80,0.92,0.60


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,92354.13,122830.99,34.47,6.732,8.953,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00873,21.46,0.01650,1.199,0.00
,CORE_BOTTOM,108230.34,143946.35,56.84,7.918,10.532,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00880,21.46,0.01650,1.704,0.00
,CORE_MID,1142298.13,1519256.52,599.95,83.612,111.203,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00878,21.46,0.01650,17.037,0.00
,CORE_TOP,103270.17,137349.33,54.24,7.553,10.045,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00881,21.46,0.01650,1.704,0.00
,PERIMETER_BOT_ZN_1,18380.26,24445.75,78.00,1.368,1.819,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 12:50:00,24.00,24.00,0.00909,30.52,0.01878,0.211,0.00
,PERIMETER_BOT_ZN_2,20802.90,27667.85,136.99,1.548,2.059,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:10:00,24.00,24.00,0.00884,23.62,0.01878,0.136,0.00
,PERIMETER_BOT_ZN_3,15308.01,20359.65,64.96,1.139,1.515,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:40:00,24.00,23.99,0.00920,31.20,0.01878,0.211,0.00
,PERIMETER_BOT_ZN_4,21862.69,29077.38,143.97,1.627,2.164,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00883,29.70,0.01878,0.136,0.00
,PERIMETER_MID_ZN_1,191070.35,254123.56,810.81,14.221,18.914,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,24.00,24.00,0.00906,30.75,0.01878,2.109,0.00
,PERIMETER_MID_ZN_2,213197.74,283553.00,1403.90,15.867,21.103,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.00,24.00,0.00884,24.30,0.01878,1.359,0.00
,PERIMETER_MID_ZN_3,155489.07,206800.46,659.83,11.573,15.392,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,24.00,23.99,0.00919,31.20,0.01878,2.109,0.00
,PERIMETER_MID_ZN_4,227875.35,303074.22,1500.55,16.960,22.556,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00882,29.52,0.01878,1.359,0.00
,PERIMETER_TOP_ZN_1,19145.89,25464.04,81.25,1.425,1.895,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:30:00,24.00,24.00,0.00906,30.93,0.01878,0.211,0.00
,PERIMETER_TOP_ZN_2,20290.45,26986.30,133.61,1.510,2.008,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:40:00,24.00,24.00,0.00886,24.64,0.01878,0.136,0.00
,PERIMETER_TOP_ZN_3,16195.92,21540.57,68.73,1.205,1.603,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,23.99,0.00916,30.88,0.01878,0.211,0.00
,PERIMETER_TOP_ZN_4,23341.38,31044.03,153.70,1.737,2.310,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00881,29.52,0.01878,0.136,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
