Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
,BASEMENT,14098.69,18751.25,5.26,0.405,1.199,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00800,-20.60,0.00061,1.199,0.00
,CORE_BOTTOM,19243.37,25593.69,10.11,0.553,1.704,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,1.704,0.00
,CORE_MID,216751.95,288280.10,113.84,6.233,17.037,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,17.037,0.00
,CORE_TOP,104513.75,139003.29,54.89,3.006,3.997,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,1.704,0.00
,PERIMETER_BOT_ZN_1,27619.33,36733.71,117.20,0.794,1.056,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00616,-20.60,0.00061,0.211,0.00
,PERIMETER_BOT_ZN_2,18379.21,24444.35,121.03,0.528,0.702,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00615,-20.60,0.00061,0.136,0.00
,PERIMETER_BOT_ZN_3,27368.93,36400.68,116.14,0.786,1.046,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00614,-20.60,0.00061,0.211,0.00
,PERIMETER_BOT_ZN_4,18357.70,24415.74,120.88,0.527,0.702,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00615,-20.60,0.00061,0.136,0.00
,PERIMETER_MID_ZN_1,299690.75,398588.70,1271.74,8.612,11.453,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00627,-20.60,0.00061,2.109,0.00
,PERIMETER_MID_ZN_2,197339.78,262461.91,1299.48,5.670,7.542,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00625,-20.60,0.00061,1.359,0.00
,PERIMETER_MID_ZN_3,298312.07,396755.05,1265.92,8.572,11.401,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00626,-20.60,0.00061,2.109,0.00
,PERIMETER_MID_ZN_4,199496.42,265330.24,1313.68,5.732,7.624,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00626,-20.60,0.00061,1.359,0.00
,PERIMETER_TOP_ZN_1,40845.89,54325.04,173.33,1.174,1.561,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00664,-20.60,0.00061,0.211,0.00
,PERIMETER_TOP_ZN_2,26681.48,35486.37,175.70,0.767,1.020,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00662,-20.60,0.00061,0.136,0.00
,PERIMETER_TOP_ZN_3,40773.55,54228.82,173.03,1.172,1.558,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00664,-20.60,0.00061,0.211,0.00
,PERIMETER_TOP_ZN_4,26976.59,35878.86,177.64,0.775,1.031,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00663,-20.60,0.00061,0.136,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,VAV_1,18.09,18.09,5.21,5.21,18.0896,5.4269,18.0896,0.3000,0.3000
,VAV_2,189.17,189.17,55.06,55.06,189.1689,56.7507,189.1689,0.3000,0.3000
,VAV_3,17.86,17.86,9.17,9.17,17.8624,9.1675,17.8624,0.5132,0.3000
,VAV_5,8.95,8.95,1.20,1.20,8.9529,2.6859,8.9529,0.3000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,32599.522,32599.522,2.685869,0.00071376,622.713,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,32599.52,32599.52,2.685869,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,18751.25,0.00,32684.83,32684.83
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,41883.796,41883.796,3.159464,0.00091703,810.902,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,41883.80,41883.80,3.159464,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,25593.69,0.00,42040.46,42040.46
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,460288.488,460288.488,33.361002,0.01007789,8939.547,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,460288.49,460288.49,33.361002,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,288280.10,0.00,462005.78,462005.78
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,159614.121,159614.121,3.013491,0.00349471,3908.552,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,159614.12,159614.12,3.013491,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,139003.29,0.00,145524.78,145524.78
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,42128.066,42128.066,0.545838,0.00092238,1031.399,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,42128.07,42128.07,0.545838,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00615651,39.0355,36733.71,0.00,32352.16,32352.16
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,28033.514,28033.514,0.617738,0.00061379,686.329,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,28033.51,28033.51,0.617738,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00615396,39.0206,24444.35,0.00,27012.78,27012.78
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,41745.964,41745.964,0.454606,0.00091402,1022.042,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,41745.96,41745.96,0.454606,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00614388,38.9563,36400.68,0.00,29050.78,29050.78
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,28000.695,28000.695,0.649233,0.00061307,685.525,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,28000.69,28000.69,0.649233,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00615233,39.0105,24415.74,0.00,27431.32,27431.32
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,457135.910,457135.910,5.674182,0.01000887,11191.947,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,457135.91,457135.91,5.674182,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00626648,39.7254,398588.70,0.00,343029.66,343029.66
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,301007.808,301007.808,6.330942,0.00659049,7369.488,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,301007.81,301007.81,6.330942,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00625001,39.6232,262461.91,0.00,285482.16,285482.16
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,455031.976,455031.976,4.617595,0.00996280,11140.430,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,455031.98,455031.98,4.617595,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00626036,39.6870,396755.05,0.00,303113.26,303113.26
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,304298.404,304298.404,6.766943,0.00666253,7450.062,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,304298.40,304298.40,6.766943,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00626449,39.7141,265330.24,0.00,294110.25,294110.25
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,62311.943,62311.943,0.568572,0.00136430,1525.632,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,62311.94,62311.94,0.568572,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00664278,42.0835,54325.04,0.00,38705.94,38705.94
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,40702.709,40702.709,0.602535,0.00089118,996.554,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,40702.71,40702.71,0.602535,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00662005,41.9422,35486.37,0.00,33424.81,33424.81
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,62201.477,62201.477,0.480973,0.00136188,1522.927,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,62201.48,62201.48,0.480973,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00664081,42.0713,54228.82,0.00,34317.58,34317.58
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,41153.019,41153.019,0.693140,0.00090103,1007.581,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,41153.02,41153.02,0.693140,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00663235,42.0193,35878.86,0.00,35820.29,35820.29
,VAV_1_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_1,357352.300,-999.000,18.089594,0.01276380,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,357352.30,276594.52,18.089594,24.10,17.42,0.01000597,11.40,11.31,0.00850000,24.42,0.01745113,22.91,13.2515,24.00,0.00894684,47.0066,148581.66,0.00,394412.62,287632.85
,VAV_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_1,90313.936,90313.936,5.426878,0.00197740,1404.069,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,90313.94,90313.94,5.426878,2.62,1.75,0.00404234,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,44.1716,20.99,0.00733502,46.3700,75088.13,0.00,74576.51,74576.51
,VAV_2_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_2,3701643.520,-999.000,189.168881,0.13221413,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,3701643.52,2893029.51,189.168881,24.11,17.37,0.00994207,11.40,11.31,0.00850000,24.46,0.01743818,22.92,12.6719,24.00,0.00887908,46.6544,17328765.80,0.00,4082048.30,3004419.15
,VAV_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_2,890587.655,890587.655,56.750664,0.01949918,13948.810,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,890587.66,890587.66,56.750664,3.42,2.40,0.00418592,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,42.2398,20.99,0.00740370,46.7988,8491378.63,0.00,742925.08,742925.08
,VAV_3_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_3,354998.529,-999.000,17.862369,0.01267972,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,354998.53,273936.93,17.862369,24.14,17.46,0.01003074,11.40,11.31,0.00850000,24.71,0.01749650,23.02,13.4200,24.00,0.00891063,46.8189,162170.10,0.00,391604.82,284849.63
,VAV_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_3,90647.952,90647.952,5.358711,0.00198471,1406.229,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,90647.95,90647.95,5.358711,2.38,1.94,0.00427010,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,44.7335,21.00,0.00767742,48.5025,161469.00,0.00,74634.09,74634.09
,VAV_5_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_5,166645.471,-999.000,8.952898,0.00595219,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,166645.47,133004.42,8.952898,23.75,17.11,0.00976859,11.40,11.31,0.00850000,21.46,0.01649540,21.45,13.3875,24.00,0.00872884,45.8708,92354.13,0.00,186396.81,139159.75
,VAV_5_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_5,45268.470,45268.470,2.685869,0.00099114,702.539,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,45268.47,45268.47,2.685869,2.44,2.44,0.00470336,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,44.6250,21.00,0.00800000,50.5027,14034.17,0.00,37295.83,37295.83


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,BASEMENT,N/A,N/A,N/A,Yes,Yes,Yes,No,32599.522,32599.522,2.685869,0.00071376,622.713,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,0.8696,0.887073,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,32599.52,32599.52,1.0000,3.15827272,2.685869,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.71368509,60.00,48.90,11.10,0.000,32599.52,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,18751.25,0.00,32684.83,32684.83,3.15827272,16.60,13.14,0.00800000,36934.7,26.75,16.91,0.00800000,47283.7
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,N/A,N/A,N/A,Yes,Yes,Yes,No,41883.796,41883.796,3.159464,0.00091703,810.902,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.1172,1.139709,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,41883.80,41883.80,1.0000,3.71516573,3.159464,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.91694107,60.00,48.90,11.10,0.000,41883.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,25593.69,0.00,42040.46,42040.46,3.71516573,16.60,13.14,0.00800000,36934.7,27.70,17.24,0.00800000,48250.6
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,N/A,N/A,N/A,Yes,Yes,Yes,No,460288.488,460288.488,33.361002,0.01007789,8939.547,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,12.2779,12.525009,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,460288.49,460288.49,1.0000,39.22869141,33.361002,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,10.07686643,60.00,48.90,11.10,0.000,460288.49,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,288280.10,0.00,462005.78,462005.78,39.22869141,16.60,13.14,0.00800000,36934.7,28.15,17.39,0.00800000,48712.0
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,N/A,N/A,N/A,Yes,Yes,Yes,No,159614.121,159614.121,3.013491,0.00349471,3908.552,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,4.2576,4.343294,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,159614.12,159614.12,1.0000,3.54351828,3.013491,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,3.49435238,60.00,48.90,11.10,0.000,159614.12,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,139003.29,0.00,145524.78,145524.78,3.54351828,16.60,13.14,0.00800000,36934.7,56.87,25.70,0.00800000,78002.6
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,42128.066,42128.066,0.545838,0.00092238,1031.399,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.1237,1.146356,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,42128.07,42128.07,1.0000,0.64184204,0.545838,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.92228875,60.00,48.90,11.10,0.000,42128.07,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00615651,20.98,0.00615651,39.0355,36733.71,0.00,32352.16,32352.16,0.64184204,16.60,13.14,0.00800000,36934.7,66.03,27.86,0.00800000,87339.9
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,28033.514,28033.514,0.617738,0.00061379,686.329,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,0.7478,0.762826,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,28033.51,28033.51,1.0000,0.72638813,0.617738,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.61372375,60.00,48.90,11.10,0.000,28033.51,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00615396,20.98,0.00615396,39.0206,24444.35,0.00,27012.78,27012.78,0.72638813,16.60,13.14,0.00800000,36934.7,53.07,24.74,0.00800000,74122.5
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,41745.964,41745.964,0.454606,0.00091402,1022.042,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.1135,1.135958,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,41745.96,41745.96,1.0000,0.53456427,0.454606,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.91392358,60.00,48.90,11.10,0.000,41745.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614388,20.98,0.00614388,38.9563,36400.68,0.00,29050.78,29050.78,0.53456427,16.60,13.14,0.00800000,36934.7,69.89,28.71,0.00800000,91279.5
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,28000.695,28000.695,0.649233,0.00061307,685.525,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,0.7469,0.761933,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,28000.69,28000.69,1.0000,0.76342276,0.649233,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.61300525,60.00,48.90,11.10,0.000,28000.69,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00615233,20.98,0.00615233,39.0105,24415.74,0.00,27431.32,27431.32,0.76342276,16.60,13.14,0.00800000,36934.7,51.84,24.43,0.00800000,72866.7
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,457135.910,457135.910,5.674182,0.01000887,11191.947,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,12.1938,12.439223,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,457135.91,457135.91,1.0000,6.67218380,5.674182,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,10.00784860,60.00,48.90,11.10,0.000,457135.91,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00626648,20.98,0.00626648,39.7254,398588.70,0.00,343029.66,343029.66,6.67218380,16.60,13.14,0.00800000,36934.7,67.02,28.08,0.00800000,88346.6
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,301007.808,301007.808,6.330942,0.00659049,7369.488,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,8.0292,8.190788,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,301007.81,301007.81,1.0000,7.44445811,6.330942,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,6.58981390,60.00,48.90,11.10,0.000,301007.81,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00625001,20.98,0.00625001,39.6232,262461.91,0.00,285482.16,285482.16,7.44445811,16.60,13.14,0.00800000,36934.7,54.21,25.03,0.00800000,75283.0
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,455031.976,455031.976,4.617595,0.00996280,11140.430,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,12.1377,12.381973,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,455031.98,455031.98,1.0000,5.42975934,4.617595,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,9.96178824,60.00,48.90,11.10,0.000,455031.98,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00626036,20.98,0.00626036,39.6870,396755.05,0.00,303113.26,303113.26,5.42975934,16.60,13.14,0.00800000,36934.7,71.35,29.02,0.00800000,92759.2
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,304298.404,304298.404,6.766943,0.00666253,7450.062,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,8.1170,8.280329,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,304298.40,304298.40,1.0000,7.95714406,6.766943,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,6.66185328,60.00,48.90,11.10,0.000,304298.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00626449,20.98,0.00626449,39.7141,265330.24,0.00,294110.25,294110.25,7.95714406,16.60,13.14,0.00800000,36934.7,52.85,24.69,0.00800000,73896.5
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,62311.943,62311.943,0.568572,0.00136430,1525.632,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.6621,1.695584,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,62311.94,62311.94,1.0000,0.66857508,0.568572,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.36416430,60.00,48.90,11.10,0.000,62311.94,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00664278,20.98,0.00664278,42.0835,54325.04,0.00,38705.94,38705.94,0.66857508,16.60,13.14,0.00800000,36934.7,73.37,29.45,0.00800000,94827.9
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,40702.709,40702.709,0.602535,0.00089118,996.554,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.0857,1.107570,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,40702.71,40702.71,1.0000,0.70851148,0.602535,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.89108413,60.00,48.90,11.10,0.000,40702.71,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00662005,20.98,0.00662005,41.9422,35486.37,0.00,33424.81,33424.81,0.70851148,16.60,13.14,0.00800000,36934.7,62.86,27.13,0.00800000,84110.8
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,62201.477,62201.477,0.480973,0.00136188,1522.927,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.6592,1.692578,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,62201.48,62201.48,1.0000,0.56556869,0.480973,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.36174592,60.00,48.90,11.10,0.000,62201.48,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00664081,20.98,0.00664081,42.0713,54228.82,0.00,34317.58,34317.58,0.56556869,16.60,13.14,0.00800000,36934.7,76.11,30.02,0.00800000,97612.7
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,41153.019,41153.019,0.693140,0.00090103,1007.581,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.0977,1.119824,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,41153.02,41153.02,1.0000,0.81505233,0.693140,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.90094254,60.00,48.90,11.10,0.000,41153.02,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00663235,20.98,0.00663235,42.0193,35878.86,0.00,35820.29,35820.29,0.81505233,16.60,13.14,0.00800000,36934.7,59.70,26.38,0.00800000,80883.2
,VAV_1_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,357352.300,-999.000,18.089594,0.01276380,-999.000,-999.0000,1.00000,1.00000,1023.4406,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,18.089594,21.27127643,,4197.9300,999.8980,130.87452086,13.34,6.67,6.67,4580639.82,7.8014,9.751703,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,357352.30,276594.52,1.0000,21.27127643,18.089594,24.10,17.42,0.01000597,49694.3,11.40,11.31,0.00850000,32894.5,12.76249414,6.67,13.34,6.67,30451.325,326900.97,24.42,0.01745113,22.91,2.39713807,13.2515,24.06,0.00886867,24.00,0.00894684,47.0066,148581.66,0.00,394412.62,287632.85,21.27127643,24.10,17.68,0.01000597,49694.3,10.89,10.80,0.00801488,31152.3
,VAV_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,90313.936,90313.936,5.426878,0.00197740,1404.069,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,18.089594,21.27127643,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,2.4091,2.457552,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,90313.94,90313.94,1.0000,6.38138293,5.426878,2.62,1.75,0.00404234,12757.7,16.70,12.96,0.00800000,37036.7,1.97719797,60.00,48.90,11.10,0.000,90313.94,-20.60,0.00061258,-20.60,2.39713807,44.1716,20.98,0.00675599,20.99,0.00733502,46.3700,75088.13,0.00,74576.51,74576.51,6.38138293,16.60,9.00,0.00404234,26914.7,28.14,13.85,0.00404234,38601.3
,VAV_2_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,3701643.520,-999.000,189.168881,0.13221413,-999.000,-999.0000,1.00000,1.00000,1023.3218,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,189.168881,222.44078904,,4197.9300,999.8980,130.87452086,13.34,6.67,6.67,4580639.82,80.8106,101.013277,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,3701643.52,2893029.51,1.0000,222.44078904,189.168881,24.11,17.37,0.00994207,49535.4,11.40,11.31,0.00850000,32894.4,132.20064257,6.67,13.34,6.67,311735.612,3389907.91,24.46,0.01743818,22.92,23.97138068,12.6719,24.06,0.00885433,24.00,0.00887908,46.6544,17328765.80,0.00,4082048.30,3004419.15,222.44078904,24.11,17.62,0.00994207,49535.4,10.91,10.81,0.00802056,31184.2
,VAV_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,890587.655,890587.655,56.750664,0.01949918,13948.810,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,189.168881,222.44078904,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,23.7559,24.233972,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,890587.66,890587.66,1.0000,66.73223671,56.750664,3.42,2.40,0.00418592,13930.7,16.70,12.96,0.00800000,37036.7,19.49719160,60.00,48.90,11.10,0.000,890587.66,-20.60,0.00061258,-20.60,23.97138068,42.2398,20.98,0.00679910,20.99,0.00740370,46.7988,8491378.63,0.00,742925.08,742925.08,66.73223671,16.60,9.16,0.00418592,27278.3,27.59,13.78,0.00418592,38411.2
,VAV_3_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,354998.529,-999.000,17.862369,0.01267972,-999.000,-999.0000,1.00000,1.00000,1023.4866,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,17.862369,21.00408621,,4197.9300,999.8980,130.87452086,13.34,6.67,6.67,4580639.82,7.7500,9.687471,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,354998.53,273936.93,1.0000,21.00408621,17.862369,24.14,17.46,0.01003074,49796.0,11.40,11.31,0.00850000,32894.6,12.67843145,6.67,13.34,6.67,30068.824,324929.71,24.71,0.01749650,23.02,2.39713807,13.4200,24.05,0.00887353,24.00,0.00891063,46.8189,162170.10,0.00,391604.82,284849.63,21.00408621,24.14,17.71,0.01003074,49796.0,10.89,10.80,0.00801479,31151.8
,VAV_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,90647.952,90647.952,5.358711,0.00198471,1406.229,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,17.862369,21.00408621,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,2.4180,2.466641,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,90647.95,90647.95,1.0000,6.30122586,5.358711,2.38,1.94,0.00427010,13093.5,16.70,12.96,0.00800000,37036.7,1.98451043,60.00,48.90,11.10,0.000,90647.95,-20.60,0.00061258,-20.60,2.39713807,44.7335,20.99,0.00723055,21.00,0.00767742,48.5025,161469.00,0.00,74634.09,74634.09,6.30122586,16.60,9.26,0.00427010,27491.4,28.29,14.13,0.00427010,39335.8
,VAV_5_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_5,BASEMENT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,166645.471,-999.000,8.952898,0.00595219,-999.000,-999.0000,1.00000,1.00000,1022.9993,1004.8586,1.1759,VAV_5_FAN,Fan:VariableVolume,8.952898,10.52757573,,4197.9300,999.8980,130.87452086,13.34,6.67,6.67,4580639.82,3.6380,4.547549,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 11:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,166645.47,133004.42,1.0000,10.52757573,8.952898,23.75,17.11,0.00976859,48723.4,11.40,11.31,0.00850000,32893.9,5.95158292,6.67,13.34,6.67,16541.068,150104.40,21.46,0.01649540,21.45,1.19856903,13.3875,24.10,0.00872884,24.00,0.00872884,45.8708,92354.13,0.00,186396.81,139159.75,10.52757573,23.75,17.36,0.00976859,48723.4,10.83,10.74,0.00798879,31017.8
,VAV_5_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_5,BASEMENT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,45268.470,45268.470,2.685869,0.00099114,702.539,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_5_FAN,Fan:VariableVolume,8.952898,10.52757573,,4197.9300,999.8980,80.45396724,71.10,82.20,11.10,3748915.36,1.2075,1.231810,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,45268.47,45268.47,1.0000,3.15827272,2.685869,2.44,2.44,0.00470336,14231.9,16.70,12.96,0.00800000,37036.7,0.99104004,60.00,48.90,11.10,0.000,45268.47,-20.60,0.00061258,-20.60,1.19856903,44.6250,21.00,0.00800000,21.00,0.00800000,50.5027,14034.17,0.00,37295.83,37295.83,3.15827272,16.60,9.74,0.00470336,28588.3,28.25,14.52,0.00470336,40397.2


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,VAV_1_OA_CONTROLLER,DifferentialDryBulb,2.40,18.09,-,,,
,VAV_2_OA_CONTROLLER,DifferentialDryBulb,23.97,189.17,-,,,
,VAV_3_OA_CONTROLLER,DifferentialDryBulb,2.40,17.86,-,,,
,VAV_5_OA_CONTROLLER,DifferentialDryBulb,1.20,8.95,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BASEMENT,924.83,3907.50,257.67
,CORE_BOTTOM,1573.50,3190.17,245.83
,CORE_MID,1979.00,2951.33,440.83
,CORE_TOP,2720.83,3574.67,1489.00
,PERIMETER_BOT_ZN_1,2566.67,3345.17,1210.00
,PERIMETER_BOT_ZN_2,2505.17,3914.33,1578.67
,PERIMETER_BOT_ZN_3,2847.17,3665.00,1703.00
,PERIMETER_BOT_ZN_4,2275.33,4142.83,1578.67
,PERIMETER_MID_ZN_1,2806.83,3360.00,1435.67
,PERIMETER_MID_ZN_2,2730.50,3907.67,1780.33
,PERIMETER_MID_ZN_3,3112.83,3682.67,1947.67
,PERIMETER_MID_ZN_4,2485.83,4199.67,1813.50
,PERIMETER_TOP_ZN_1,3044.00,3625.33,1850.00
,PERIMETER_TOP_ZN_2,3062.00,3958.17,2138.17
,PERIMETER_TOP_ZN_3,3352.50,3904.17,2344.67
,PERIMETER_TOP_ZN_4,2827.50,4308.00,2217.67
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00
,Facility,4223.83,4588.50,2378.33
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BASEMENT,1.67,0.00,1.67,0.00
,CORE_BOTTOM,11.33,0.00,11.33,0.00
,CORE_MID,34.00,0.00,34.00,0.00
,CORE_TOP,104.00,0.00,20.17,0.00
,PERIMETER_BOT_ZN_1,137.33,2.50,8.17,0.00
,PERIMETER_BOT_ZN_2,169.17,3.00,5.83,0.00
,PERIMETER_BOT_ZN_3,185.00,0.00,15.83,0.00
,PERIMETER_BOT_ZN_4,169.50,4.67,5.33,0.00
,PERIMETER_MID_ZN_1,217.67,6.83,12.50,0.00
,PERIMETER_MID_ZN_2,262.67,5.17,12.17,0.00
,PERIMETER_MID_ZN_3,285.33,0.00,24.67,0.00
,PERIMETER_MID_ZN_4,256.33,5.83,11.67,0.00
,PERIMETER_TOP_ZN_1,370.17,5.50,27.83,0.33
,PERIMETER_TOP_ZN_2,388.50,4.33,24.00,0.00
,PERIMETER_TOP_ZN_3,452.83,1.17,44.00,0.00
,PERIMETER_TOP_ZN_4,382.83,6.33,22.67,0.67
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Facility,753.33,26.17,77.67,0.67
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,52.53,95.89,8690.42,0.695,0.000,0.000,0.000
,CORE_BOTTOM,74.67,136.29,6948.69,1.050,0.000,0.000,0.000
,CORE_MID,74.67,136.29,6948.69,1.107,0.000,0.000,0.000
,CORE_TOP,74.67,136.29,6948.69,0.976,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,9.24,16.87,860.02,1.571,0.321,0.000,0.000
,PERIMETER_BOT_ZN_2,5.96,10.87,554.22,2.525,0.331,0.000,0.000
,PERIMETER_BOT_ZN_3,9.24,16.87,860.00,1.246,0.320,0.000,0.000
,PERIMETER_BOT_ZN_4,5.96,10.87,554.22,2.642,0.331,0.000,0.000
,PERIMETER_MID_ZN_1,9.24,16.87,860.02,1.624,0.321,0.000,0.000
,PERIMETER_MID_ZN_2,5.96,10.87,554.22,2.561,0.331,0.000,0.000
,PERIMETER_MID_ZN_3,9.24,16.87,860.00,1.256,0.320,0.000,0.000
,PERIMETER_MID_ZN_4,5.96,10.87,554.22,2.723,0.331,0.000,0.000
,PERIMETER_TOP_ZN_1,9.24,16.87,860.02,1.543,0.320,0.000,0.000
,PERIMETER_TOP_ZN_2,5.96,10.87,554.22,2.360,0.331,0.000,0.000
,PERIMETER_TOP_ZN_3,9.24,16.87,860.00,1.257,0.320,0.000,0.000
,PERIMETER_TOP_ZN_4,5.96,10.87,554.22,2.711,0.331,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,52.53,95.89,8690.42,0.000,0.000,0.000,0.000
,CORE_BOTTOM,74.67,136.29,6948.69,0.000,0.000,0.000,0.000
,CORE_MID,74.67,136.29,6948.69,0.000,0.000,0.000,0.000
,CORE_TOP,74.67,136.29,6948.69,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,9.24,16.87,860.02,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_2,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_3,9.24,16.87,860.00,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_4,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_1,9.24,16.87,860.02,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_2,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_3,9.24,16.87,860.00,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_4,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_1,9.24,16.87,860.02,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_2,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_3,9.24,16.87,860.00,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_4,5.96,10.87,554.22,0.000,0.008,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,76,28
,Floor,31,1
,Roof,23,1
,Internal Mass,16,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,12,12
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,4
,Conditioned Zones,19
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,3


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,Electricity:Building,16838.47,186902.73,01-JAN-00:10,1121416.36,02-JAN-08:10
,Electricity:Zone:BASEMENT,1295.27,14377.13,01-JAN-00:10,86262.80,02-JAN-08:10
,InteriorLights:Electricity,8454.49,37380.55,01-JAN-00:10,672849.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:BASEMENT,650.35,2875.43,01-JAN-00:10,51757.68,02-JAN-08:10
,General:InteriorLights:Electricity,8454.49,37380.55,01-JAN-00:10,672849.82,02-JAN-08:10
,Electricity:Zone:CORE_BOTTOM,920.55,10217.92,01-JAN-00:10,61307.54,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_BOTTOM,462.20,2043.58,01-JAN-00:10,36784.53,02-JAN-08:10
,Electricity:Zone:CORE_MID,9205.55,102179.24,01-JAN-00:10,613075.45,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_MID,4622.05,20435.85,01-JAN-00:10,367845.27,02-JAN-08:10
,Electricity:Zone:CORE_TOP,920.55,10217.92,01-JAN-00:10,61307.54,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_TOP,462.20,2043.58,01-JAN-00:10,36784.53,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_1,113.93,1264.65,01-JAN-00:10,7587.89,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1,57.21,252.93,01-JAN-00:10,4552.73,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_2,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_3,113.93,1264.62,01-JAN-00:10,7587.72,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3,57.20,252.92,01-JAN-00:10,4552.63,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_4,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_1,1139.35,12646.48,01-JAN-00:10,75878.91,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1,572.06,2529.30,01-JAN-00:10,45527.34,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_2,734.22,8149.70,01-JAN-00:10,48898.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2,368.65,1629.94,01-JAN-00:10,29338.91,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_3,1139.32,12646.21,01-JAN-00:10,75877.25,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3,572.05,2529.24,01-JAN-00:10,45526.35,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_4,734.22,8149.70,01-JAN-00:10,48898.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4,368.65,1629.94,01-JAN-00:10,29338.91,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_1,113.93,1264.65,01-JAN-00:10,7587.89,02-JAN-08:10
