Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1,57.21,252.93,01-JAN-00:10,4552.73,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_2,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_3,113.93,1264.62,01-JAN-00:10,7587.72,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3,57.20,252.92,01-JAN-00:10,4552.63,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_4,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,InteriorEquipment:Electricity,8383.98,149522.18,01-JAN-00:10,448566.54,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BASEMENT,644.92,11501.71,01-JAN-00:10,34505.12,02-JAN-08:10
,General:InteriorEquipment:Electricity,8383.98,149522.18,01-JAN-00:10,448566.54,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_BOTTOM,458.35,8174.34,01-JAN-00:10,24523.02,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_MID,4583.50,81743.39,01-JAN-00:10,245230.18,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_TOP,458.35,8174.34,01-JAN-00:10,24523.02,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1,56.73,1011.72,01-JAN-00:10,3035.16,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3,56.73,1011.70,01-JAN-00:10,3035.09,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1,567.29,10117.19,01-JAN-00:10,30351.56,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2,365.57,6519.76,01-JAN-00:10,19559.27,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3,567.28,10116.97,01-JAN-00:10,30350.90,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4,365.57,6519.76,01-JAN-00:10,19559.27,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1,56.73,1011.72,01-JAN-00:10,3035.16,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3,56.73,1011.70,01-JAN-00:10,3035.09,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,ElectricityPurchased:Facility,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,ElectricityPurchased:Plant,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,Cogeneration:ElectricityPurchased,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,ElectricityNet:Plant,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,Cogeneration:ElectricityNet,23581.34,223571.07,06-AUG-09:50,2069642.04,19-JUL-16:00
,Electricity:HVAC,724.72,0.00,01-JAN-00:40,102700.03,18-JUL-05:10
,Fans:Electricity,724.72,0.00,01-JAN-00:40,102700.03,18-JUL-05:10
,Fan Energy:Fans:Electricity,724.72,0.00,01-JAN-00:40,102700.03,18-JUL-05:10
,ExteriorLights:Electricity,967.65,0.00,01-JAN-07:30,61595.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,967.65,0.00,01-JAN-07:30,61595.00,01-JAN-00:10
,ExteriorEquipment:Electricity,1895.08,12222.20,01-JAN-00:10,122221.98,01-JAN-07:10
,Elevators:ExteriorEquipment:Electricity,1895.08,12222.20,01-JAN-00:10,122221.98,01-JAN-07:10
,Electricity:Plant,3155.43,1.75,20-AUG-21:10,800603.96,19-JUL-17:00
,Cooling:Electricity,2086.58,0.00,01-JAN-00:10,680098.98,19-JUL-17:00
,General:Cooling:Electricity,2086.58,0.00,01-JAN-00:10,680098.98,19-JUL-17:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,HeatRejection:Electricity,418.74,0.00,01-JAN-00:10,45648.44,11-FEB-15:10
,General:HeatRejection:Electricity,418.74,0.00,01-JAN-00:10,45648.44,11-FEB-15:10
,Pumps:Electricity,650.12,1.75,20-AUG-21:10,82561.09,04-MAY-12:00
,General:Pumps:Electricity,650.12,1.75,20-AUG-21:10,82561.09,04-MAY-12:00


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,8515.69,20.00,01-JAN-00:40,3783967.61,06-FEB-07:10
,Gas:Plant,8515.69,20.00,01-JAN-00:40,3783967.61,06-FEB-07:10
,WaterSystems:Gas,246.60,20.00,01-JAN-00:10,40115.65,16-FEB-13:00
,Water Heater:WaterSystems:Gas,246.60,20.00,01-JAN-00:10,40115.65,16-FEB-13:00
,Heating:Gas,8269.09,0.00,01-JAN-00:40,3770834.98,06-FEB-07:10
,Boiler:Heating:Gas,8269.09,0.00,01-JAN-00:40,3770834.98,06-FEB-07:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,10488.67,0.00,01-JAN-00:10,3321075.83,18-JUL-05:10
,PlantLoopCoolingDemand:HVAC,10488.67,0.00,01-JAN-00:10,3321075.83,18-JUL-05:10
,CoolingCoils:PlantLoopCoolingDemand,10488.67,0.00,01-JAN-00:10,3321075.83,18-JUL-05:10


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,12175.15,0.00,16-JAN-16:30,0.00,19-JUL-15:00
,Water:Plant,12175.15,0.00,16-JAN-16:30,0.00,19-JUL-15:00
,WaterSystems:Water,1504.13,0.00,16-JAN-16:30,0.00,02-JAN-13:00
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,12175.15,0.00,16-JAN-16:30,0.00,19-JUL-15:00
,MainsWater:Plant,12175.15,0.00,16-JAN-16:30,0.00,19-JUL-15:00
,WaterSystems:MainsWater,1504.13,0.00,16-JAN-16:30,0.00,02-JAN-13:00
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,1504.13,0.00,16-JAN-16:30,0.00,02-JAN-13:00
,General:WaterSystems:MainsWater,1504.13,0.00,16-JAN-16:30,0.00,02-JAN-13:00
,HeatRejection:Water,10671.02,0.00,01-JAN-00:10,0.00,19-JUL-15:00
,HeatRejection:MainsWater,10671.02,0.00,01-JAN-00:10,0.00,19-JUL-15:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,8501412.14,0.076,06-AUG-09:50,0.708,19-JUL-16:00
,ElectricEmissions:CO2,8057744.59,0.076,06-AUG-09:50,0.707,19-JUL-16:00
,CO:Facility,3136.52,0.000,06-AUG-09:50,0.000,06-FEB-08:10
,ElectricEmissions:CO,2796.75,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,CH4:Facility,17629.01,0.000,06-AUG-09:50,0.002,19-JUL-16:00
,ElectricEmissions:CH4,17619.98,0.000,06-AUG-09:50,0.002,19-JUL-16:00
,NOx:Facility,15075.10,0.000,06-AUG-09:50,0.001,19-JUL-16:00
,ElectricEmissions:NOx,14672.31,0.000,06-AUG-09:50,0.001,19-JUL-16:00
,N2O:Facility,198.34,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,ElectricEmissions:N2O,189.31,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,SO2:Facility,44146.55,0.000,06-AUG-09:50,0.004,19-JUL-16:00
,ElectricEmissions:SO2,44144.27,0.000,06-AUG-09:50,0.004,19-JUL-16:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,440.65,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,ElectricEmissions:PM10,410.08,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,262.52,0.000,06-AUG-09:50,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,240.29,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,Hg:Facility,0.13,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,ElectricEmissions:Hg,0.13,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,Pb:Facility,0.66,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,ElectricEmissions:Pb,0.66,0.000,06-AUG-09:50,0.000,19-JUL-16:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,443667.54,0.000,01-JAN-00:40,0.197,06-FEB-07:10
,NaturalGasEmissions:CO,339.78,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:CH4,9.03,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:NOx,402.79,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:N2O,9.03,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:SO2,2.28,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,30.57,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,22.23,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,2444927.79,0.022,06-AUG-09:50,0.204,19-JUL-16:00
,CarbonEquivalentEmissions:Carbon Equivalent,2444927.79,0.022,06-AUG-09:50,0.204,19-JUL-16:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,10162511.431,0.096,06-AUG-09:50,0.892,19-JUL-16:00
,ElectricEmissions:WaterEnvironmentalFactors,10162511.431,0.096,06-AUG-09:50,0.892,19-JUL-16:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,6515.91,1073.98,13-AUG-00:10,2940096.15,06-FEB-07:10
,PlantLoopHeatingDemand:Plant,190.27,1073.98,13-AUG-00:10,23479.34,14-FEB-12:10
,WaterSystems:PlantLoopHeatingDemand,190.27,1073.98,13-AUG-00:10,23479.34,14-FEB-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,66675.68,1073.98,13-AUG-19:20,12885050.27,19-JUL-16:00
,EnergyTransfer:Building,16948.37,0.00,01-JAN-00:40,2003793.92,06-FEB-06:10
,EnergyTransfer:Zone:BASEMENT,522.70,0.00,01-JAN-00:10,53234.27,04-AUG-16:00
,Heating:EnergyTransfer,3272.66,0.00,01-JAN-00:40,2003793.92,06-FEB-06:10
,Heating:EnergyTransfer:Zone:BASEMENT,0.57,0.00,01-JAN-00:10,11078.10,02-JAN-06:10
,Cooling:EnergyTransfer,13675.71,0.00,01-JAN-00:40,1725050.72,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BASEMENT,522.14,0.00,01-JAN-00:10,53234.27,04-AUG-16:00
,EnergyTransfer:Zone:CORE_BOTTOM,699.94,0.00,01-JAN-00:40,70945.50,20-JUL-05:10
,Heating:EnergyTransfer:Zone:CORE_BOTTOM,1.66,0.00,01-JAN-00:10,23193.79,02-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_BOTTOM,698.27,0.00,01-JAN-00:40,70945.50,20-JUL-05:10
,EnergyTransfer:Zone:CORE_MID,7488.38,0.00,01-JAN-00:40,739732.16,07-JUL-05:10
,Heating:EnergyTransfer:Zone:CORE_MID,43.80,0.00,01-JAN-00:10,307453.78,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_MID,7444.58,0.00,01-JAN-00:40,739732.16,07-JUL-05:10
,EnergyTransfer:Zone:CORE_TOP,639.14,0.00,01-JAN-00:40,134632.94,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_TOP,108.43,0.00,01-JAN-00:40,134632.94,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_TOP,530.71,0.00,01-JAN-00:10,75433.68,18-JUL-16:00
,EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,87.99,0.00,01-JAN-00:40,19160.09,02-JAN-08:20
,Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,27.43,0.00,01-JAN-00:40,19160.09,02-JAN-08:20
,Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,60.56,0.00,01-JAN-00:10,11162.37,19-JUL-15:00
,EnergyTransfer:Zone:MIDFLOOR_PLENUM,1048.96,0.00,01-JAN-00:40,226040.91,02-JAN-09:10
,Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,386.38,0.00,01-JAN-00:40,226040.91,02-JAN-09:10
,Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,662.58,0.00,01-JAN-00:10,115532.78,19-JUL-15:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,124.37,0.00,01-JAN-00:40,27266.25,11-DEC-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,26.84,0.00,01-JAN-00:40,27266.25,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,97.52,0.00,01-JAN-00:10,23317.30,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,96.26,0.00,01-JAN-00:40,19230.85,11-DEC-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,23.47,0.00,01-JAN-00:40,19230.85,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,72.79,0.00,01-JAN-00:10,17389.07,06-JUL-08:10
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,105.87,0.00,01-JAN-00:40,26842.32,11-DEC-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,38.92,0.00,01-JAN-00:40,26842.32,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,66.95,0.00,01-JAN-00:10,14693.80,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,97.61,0.00,01-JAN-00:40,19159.48,11-DEC-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,24.59,0.00,01-JAN-00:40,19159.48,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,73.02,0.00,01-JAN-00:10,17985.29,02-AUG-16:00
,EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1436.75,0.00,01-JAN-00:40,314809.90,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,437.33,0.00,01-JAN-00:40,314809.90,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,999.42,0.00,01-JAN-00:10,247360.20,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_2,1102.22,0.00,01-JAN-00:40,238871.58,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,373.00,0.00,01-JAN-00:40,238871.58,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,729.22,0.00,01-JAN-00:10,185422.17,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_3,1283.50,0.00,01-JAN-00:40,302672.23,06-FEB-05:20
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,622.19,0.00,01-JAN-00:40,302672.23,06-FEB-05:20
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,661.30,0.00,01-JAN-00:10,155907.73,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_MID_ZN_4,1117.48,0.00,01-JAN-00:40,239614.66,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,391.43,0.00,01-JAN-00:40,239614.66,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,726.05,0.00,01-JAN-00:10,188531.15,02-AUG-16:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,172.65,0.00,01-JAN-00:40,38033.08,07-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,86.37,0.00,01-JAN-00:40,38033.08,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,86.27,0.00,01-JAN-00:10,23575.29,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,130.25,0.00,01-JAN-00:40,31036.02,07-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,67.41,0.00,01-JAN-00:40,31036.02,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,62.84,0.00,01-JAN-00:10,18244.81,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,170.44,0.00,01-JAN-00:40,35538.48,06-FEB-05:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,111.93,0.00,01-JAN-00:40,35538.48,06-FEB-05:00
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,58.51,0.00,01-JAN-00:10,16511.76,19-JUL-14:50
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,134.67,0.00,01-JAN-00:40,31968.54,07-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,70.29,0.00,01-JAN-00:40,31968.54,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,64.38,0.00,01-JAN-00:10,19242.34,02-AUG-16:30
,EnergyTransfer:Zone:TOPFLOOR_PLENUM,489.21,0.00,01-JAN-00:40,100797.05,08-JAN-06:50
,Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,430.61,0.00,01-JAN-00:40,100797.05,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,58.60,0.00,01-JAN-00:10,30929.75,18-JUL-16:00
,EnergyTransfer:Plant,32913.01,1073.98,13-AUG-19:20,8011522.45,08-JUN-12:30
,WaterSystems:EnergyTransfer,190.27,1073.98,13-AUG-19:20,23479.34,14-FEB-12:10
,General:WaterSystems:EnergyTransfer,190.27,1073.98,13-AUG-19:20,23479.34,14-FEB-12:10
,EnergyTransfer:HVAC,16814.31,0.00,01-JAN-00:40,3321075.83,18-JUL-05:10
,HeatingCoils:EnergyTransfer,6325.63,0.00,01-JAN-00:40,2932281.18,06-FEB-07:10
,PlantLoopHeatingDemand:HVAC,6325.63,0.00,01-JAN-00:40,2932281.18,06-FEB-07:10
,HeatingCoils:PlantLoopHeatingDemand,6325.63,0.00,01-JAN-00:40,2932281.18,06-FEB-07:10
,CoolingCoils:EnergyTransfer,10488.67,0.00,01-JAN-00:10,3321075.83,18-JUL-05:10
,Chillers:EnergyTransfer,11851.12,0.00,01-JAN-00:10,3668226.04,07-JUN-09:00
,HeatRejection:EnergyTransfer,14587.10,0.00,01-JAN-00:10,4327499.18,19-JUL-17:00
,Boilers:EnergyTransfer,6284.51,0.00,01-JAN-00:40,2865834.58,06-FEB-07:10
,Source:Facility,176538.01,1585587.90,06-AUG-09:50,14692314.09,19-JUL-16:00
,ElectricEmissions:Source,83619.44,792783.03,06-AUG-09:50,7338950.69,19-JUL-16:00
,PurchasedElectricEmissions:Source,83619.44,792783.03,06-AUG-09:50,7338950.69,19-JUL-16:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,9299.14,21.84,01-JAN-00:40,4132092.63,06-FEB-07:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BASEMENT,0.000,0.000,0.567,-522.137,0.000,0.000,71.362,650.346,644.921,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-845.059
,CORE_BOTTOM,0.000,0.000,1.665,-698.269,0.000,0.000,100.248,462.205,458.350,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-324.199
,CORE_MID,0.000,0.000,43.804,-7444.539,0.000,0.000,1005.704,4622.049,4583.499,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-2810.516
,CORE_TOP,0.000,0.000,108.433,-530.702,0.000,0.000,104.121,462.205,458.350,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-602.407
,PERIMETER_BOT_ZN_1,0.000,0.000,26.843,-97.522,0.000,0.000,12.678,57.206,56.729,101.151,0.000,1.098,0.001,0.000,-88.283,0.000,-65.100,-4.799
,PERIMETER_BOT_ZN_2,0.000,0.000,23.467,-72.791,0.000,0.000,8.473,36.865,36.557,56.373,0.000,0.932,12.446,0.000,-60.174,0.000,-42.149,-0.001
,PERIMETER_BOT_ZN_3,0.000,0.000,38.924,-66.947,0.000,0.000,12.907,57.205,56.728,29.503,0.000,1.185,31.778,0.000,-98.166,0.000,-63.117,-0.000
,PERIMETER_BOT_ZN_4,0.000,0.000,24.586,-73.019,0.000,0.000,8.571,36.865,36.557,55.979,0.000,0.958,13.890,0.000,-62.056,0.000,-42.331,-0.000
,PERIMETER_MID_ZN_1,0.000,0.000,437.332,-999.406,0.000,0.000,127.160,572.060,567.289,973.138,0.000,10.510,0.016,0.000,-925.586,0.000,-645.323,-117.173
,PERIMETER_MID_ZN_2,0.000,0.000,373.003,-729.205,0.000,0.000,84.735,368.649,365.575,545.735,0.000,8.944,23.775,0.000,-624.397,0.000,-416.815,-0.011
,PERIMETER_MID_ZN_3,0.000,0.000,622.196,-661.288,0.000,0.000,129.413,572.048,567.277,286.464,0.000,11.516,119.839,0.000,-1023.536,0.000,-623.928,-0.008
,PERIMETER_MID_ZN_4,0.000,0.000,391.430,-726.032,0.000,0.000,85.970,368.649,365.575,542.858,0.000,9.735,33.869,0.000,-652.437,0.000,-419.617,-0.012
,PERIMETER_TOP_ZN_1,0.000,0.000,86.374,-86.270,0.000,0.000,12.906,57.206,56.729,98.421,0.000,1.035,0.002,0.000,-87.781,0.000,-61.507,-77.112
,PERIMETER_TOP_ZN_2,0.000,0.000,67.408,-62.838,0.000,0.000,8.504,36.865,36.557,55.066,0.000,0.838,0.000,0.000,-59.639,0.000,-40.154,-42.607
,PERIMETER_TOP_ZN_3,0.000,0.000,111.928,-58.510,0.000,0.000,13.102,57.205,56.728,29.951,0.000,1.169,0.001,0.000,-97.241,0.000,-59.828,-54.504
,PERIMETER_TOP_ZN_4,0.000,0.000,70.291,-64.377,0.000,0.000,8.642,36.865,36.557,54.664,0.000,0.979,0.000,0.000,-62.344,0.000,-40.376,-40.901
,GROUNDFLOOR_PLENUM,27.429,-60.556,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.651,137.638,0.000,0.000,0.000,-106.162,-0.001
,MIDFLOOR_PLENUM,386.385,-662.560,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,15.866,1313.605,0.000,0.000,0.000,-1053.295,-0.012
,TOPFLOOR_PLENUM,430.612,-58.598,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,13.399,404.276,0.000,0.000,0.000,-789.689,0.000
,Total Facility,844.426,-781.713,2428.250,-12893.852,0.000,0.000,1794.497,8454.493,8383.978,2829.302,0.000,79.814,2091.136,0.000,-3841.640,0.000,-4469.391,-4919.322


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,04-AUG-05:02,0.00,0.00,0.00,-110729.77,0.00,0.00,597.30,5750.85,15335.61,0.00,0.00,0.00,89046.00,0.00,-0.00,0.00,0.00,0.00
,CORE_BOTTOM,21-JUL-05:02,0.00,0.00,0.00,-145857.16,0.00,0.00,749.67,4087.17,10899.12,0.00,0.00,0.00,130121.20,0.00,-0.00,0.00,0.00,0.00
,CORE_MID,07-JUL-05:02,0.00,0.00,0.00,-1550536.85,0.00,0.00,7314.05,40871.70,108991.19,0.00,0.00,0.00,1393359.91,0.00,-0.00,0.00,0.00,0.00
,CORE_TOP,16-JUN-05:02,0.00,0.00,0.00,-141580.01,0.00,0.00,734.89,4087.17,10899.12,0.00,0.00,0.00,125858.84,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-23316.99,0.00,0.00,1114.38,4552.73,3035.16,31162.98,0.00,102.98,0.00,0.00,-0.00,0.00,0.00,-16651.25
,PERIMETER_BOT_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-21579.65,0.00,0.00,0.00,162.99,651.98,20011.05,0.00,483.18,270.45,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,04-AUG-05:02,0.00,0.00,0.00,-17549.63,0.00,0.00,97.51,505.85,1348.93,0.00,0.00,0.00,15928.69,0.00,-310.07,0.00,-21.28,0.00
,PERIMETER_BOT_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-23779.77,0.00,0.00,0.00,162.99,651.98,21157.84,0.00,1000.35,806.62,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,16-APR-13:12,0.00,0.00,0.00,-253559.95,0.00,0.00,0.00,2529.30,10117.19,193326.08,0.00,8388.17,39199.21,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-246454.30,0.00,0.00,0.00,1629.94,6519.76,194504.48,0.00,4446.53,39353.60,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,05-JUL-05:02,0.00,0.00,0.00,-178422.00,0.00,0.00,978.03,5058.48,13489.29,26638.10,0.00,313.77,131944.33,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-264059.58,0.00,0.00,0.00,1629.94,6519.76,205161.45,0.00,9645.73,41102.70,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,16-APR-13:12,0.00,0.00,0.00,-25811.26,0.00,0.00,0.00,252.93,1011.72,19162.51,0.00,797.58,4586.52,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-24503.78,0.00,0.00,0.00,162.99,651.98,19287.47,0.00,418.59,3982.75,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,05-JUL-05:02,0.00,0.00,0.00,-19009.81,0.00,0.00,96.12,505.85,1348.93,2538.03,0.00,19.24,14501.64,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-28173.54,0.00,0.00,0.00,162.99,651.98,20167.36,0.00,926.64,6264.56,0.00,-0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,04-AUG-05:10,0.00,-13521.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,13653.95,0.00,-0.00,0.00,-132.00,0.00
,MIDFLOOR_PLENUM,21-JUL-05:04,0.00,-140732.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,147939.39,0.00,-0.00,0.00,-7207.21,0.00
,TOPFLOOR_PLENUM,18-JUL-16:00,0.00,-30930.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,8841.57,22089.02,0.00,-0.00,0.00,0.00,0.00
,Total Facility,06-JUL-05:02,0.00,175235.12,0.00,-2587871.71,0.00,0.00,13502.99,74761.09,199362.91,129700.20,0.00,0.00,2031396.32,0.00,-20927.38,0.00,-15159.53,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,02-JAN-06:02,0.00,0.00,11233.15,-0.00,0.00,0.00,844.65,5750.85,15335.61,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-33164.26
,CORE_BOTTOM,26-DEC-06:02,0.00,0.00,25036.13,-0.00,0.00,0.00,1311.39,4087.17,10899.12,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-41333.81
,CORE_MID,21-FEB-06:02,0.00,0.00,340422.57,-0.00,0.00,0.00,13741.69,40871.70,108991.19,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-504027.15
,CORE_TOP,06-FEB-00:52,0.00,0.00,143561.89,-0.00,0.00,0.00,0.00,2043.58,10899.12,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-156504.59
,PERIMETER_BOT_ZN_1,06-FEB-04:52,0.00,0.00,33304.51,-0.00,0.00,0.00,0.00,252.93,1348.96,0.00,0.00,0.00,0.00,0.00,-10821.13,0.00,-11173.09,-12912.18
,PERIMETER_BOT_ZN_2,06-FEB-04:52,0.00,0.00,27333.94,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-7130.22,0.00,-7549.13,-13686.88
,PERIMETER_BOT_ZN_3,06-FEB-05:32,0.00,0.00,30312.54,-0.00,0.00,0.00,0.00,505.85,1348.93,0.00,0.00,0.00,0.00,0.00,-10492.47,0.00,-10811.33,-10863.51
,PERIMETER_BOT_ZN_4,06-FEB-04:52,0.00,0.00,27618.12,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-7072.95,0.00,-7579.10,-13998.36
,PERIMETER_MID_ZN_1,06-FEB-05:12,0.00,0.00,357622.24,-0.00,0.00,0.00,0.00,5058.59,13489.58,0.00,0.00,0.00,0.00,0.00,-109724.15,0.00,-109427.13,-157019.13
,PERIMETER_MID_ZN_2,06-FEB-05:12,0.00,0.00,293131.71,-0.00,0.00,0.00,0.00,3259.88,8693.01,0.00,0.00,0.00,0.00,0.00,-72276.46,0.00,-74221.24,-158586.89
,PERIMETER_MID_ZN_3,06-FEB-05:12,0.00,0.00,319727.91,-0.00,0.00,0.00,0.00,5058.48,13489.29,0.00,0.00,0.00,0.00,0.00,-109601.47,0.00,-107245.38,-121428.82
,PERIMETER_MID_ZN_4,06-FEB-05:12,0.00,0.00,300652.48,-0.00,0.00,0.00,0.00,3259.88,8693.01,0.00,0.00,0.00,0.00,0.00,-72973.59,0.00,-74525.98,-165105.80
,PERIMETER_TOP_ZN_1,06-FEB-04:52,0.00,0.00,41091.45,-0.00,0.00,0.00,0.00,252.93,1348.96,0.00,0.00,0.00,0.00,0.00,-10593.00,0.00,-10647.98,-21452.36
,PERIMETER_TOP_ZN_2,06-FEB-04:52,0.00,0.00,34818.10,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-6980.18,0.00,-7301.86,-21568.35
,PERIMETER_TOP_ZN_3,06-FEB-04:52,0.00,0.00,36879.54,-0.00,0.00,0.00,0.00,252.92,1348.93,0.00,0.00,0.00,0.00,0.00,-10615.50,0.00,-10396.81,-17469.08
,PERIMETER_TOP_ZN_4,06-FEB-04:52,0.00,0.00,36977.09,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-7104.66,0.00,-7376.75,-23527.97
,GROUNDFLOOR_PLENUM,02-JAN-06:08,20430.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-1839.43,-18590.89
,MIDFLOOR_PLENUM,02-JAN-09:10,226066.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-18864.70,-207201.96
,TOPFLOOR_PLENUM,08-JAN-07:26,103054.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,24099.27,0.00,-0.00,0.00,-127153.98,0.00
,Total Facility,06-FEB-06:04,232005.77,0.00,1815049.80,0.00,0.00,0.00,23842.32,74761.09,199362.91,0.00,0.00,0.00,0.00,0.00,-456050.18,0.00,-212058.12,-1676913.59


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,18.0896,0.0000,191.7710,1.0000,2.3971,18.0896,0.1325,1.0000,2.3971,0.1325,,
,VAV_2,189.1689,0.0000,1917.7105,1.0000,23.9714,189.1689,0.1267,1.0000,23.9714,0.1267,,
,VAV_3,17.8624,0.0000,191.7710,1.0000,2.3971,17.8624,0.1342,1.0000,2.3971,0.1342,,
,VAV_5,8.9529,0.0000,95.8855,1.0000,1.1986,8.9529,0.1339,1.0000,1.1986,0.1339,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,5.4269,0.0000,191.7710,1.0000,2.3971,5.4269,1.0000,1.0000,2.3971,0.4417,,
,VAV_2,56.7507,0.0000,1917.7105,1.0000,23.9714,56.7507,1.0000,1.0000,23.9714,0.4224,,
,VAV_3,5.3587,0.0000,191.7710,1.0000,2.3971,5.3587,1.0000,1.0000,2.3971,0.4473,,
,VAV_5,2.6859,0.0000,95.8855,1.0000,1.1986,2.6859,1.0000,1.0000,1.1986,0.4462,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BASEMENT,VAV_5,0.012500,95.8855,0.000000,3563.11,1.1986,1.0000,1.1986,1.000,1.1986
,CORE_BOTTOM,VAV_1,0.012500,136.2930,0.000000,2532.32,1.7037,1.0000,1.7037,1.000,1.7037
,CORE_MID,VAV_2,0.012500,1362.9296,0.000000,25323.23,17.0366,1.0000,17.0366,1.000,17.0366
,CORE_TOP,VAV_3,0.012500,136.2930,0.000000,2532.32,1.7037,1.0000,1.7037,1.000,1.7037
,PERIMETER_BOT_ZN_1,VAV_1,0.012500,16.8687,0.000000,313.42,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_BOT_ZN_2,VAV_1,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359
,PERIMETER_BOT_ZN_3,VAV_1,0.012500,16.8683,0.000000,313.41,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_BOT_ZN_4,VAV_1,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359
,PERIMETER_MID_ZN_1,VAV_2,0.012500,168.6866,0.000000,3134.20,2.1086,1.0000,2.1086,1.000,2.1086
,PERIMETER_MID_ZN_2,VAV_2,0.012500,108.7057,0.000000,2019.75,1.3588,1.0000,1.3588,1.000,1.3588
,PERIMETER_MID_ZN_3,VAV_2,0.012500,168.6829,0.000000,3134.13,2.1085,1.0000,2.1085,1.000,2.1085
,PERIMETER_MID_ZN_4,VAV_2,0.012500,108.7057,0.000000,2019.75,1.3588,1.0000,1.3588,1.000,1.3588
,PERIMETER_TOP_ZN_1,VAV_3,0.012500,16.8687,0.000000,313.42,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_TOP_ZN_2,VAV_3,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359
,PERIMETER_TOP_ZN_3,VAV_3,0.012500,16.8683,0.000000,313.41,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_TOP_ZN_4,VAV_3,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,VAV_1,0.012500,191.77,0.000000,3563.1060,2.3971,2.3971,2.3971
,VAV_2,0.012500,1917.71,0.000000,35631.0602,23.9714,23.9714,23.9714
,VAV_3,0.012500,191.77,0.000000,3563.1060,2.3971,2.3971,2.3971
,VAV_5,0.012500,95.89,0.000000,3563.1060,1.1986,1.1986,1.1986


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_5,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,8.9529,8.9529,2.6859,1.1986,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,10.5315,10.5315,3.1595,1.7037,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,111.2033,111.2033,33.3610,17.0366,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,10.0450,10.0450,3.0135,1.7037,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8195,1.8195,0.5458,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0591,2.0591,0.6177,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5154,1.5154,0.4546,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.1641,2.1641,0.6492,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,18.9139,18.9139,5.6742,2.1086,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,21.1031,21.1031,6.3309,1.3588,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,15.3920,15.3920,4.6176,2.1085,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,22.5565,22.5565,6.7669,1.3588,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8952,1.8952,0.5686,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0084,2.0084,0.6025,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6032,1.6032,0.4810,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.3105,2.3105,0.6931,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,18.0896,18.0896,18.0896,5.4269,2.3971,1.0000
,VAV_2,189.1689,189.1689,189.1689,56.7507,23.9714,1.0000
,VAV_3,17.8624,17.8624,17.8624,5.3587,2.3971,1.0000
,VAV_5,8.9529,8.9529,8.9529,2.6859,1.1986,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_5,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.6859,2.6859,2.6859,1.1986,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.1595,3.1595,3.1595,1.7037,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,33.3610,33.3610,33.3610,17.0366,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0135,3.0135,3.0135,1.7037,0.4262,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5458,0.5458,0.5458,0.2109,0.1998,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6177,0.6177,0.6177,0.1359,0.1935,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4546,0.4546,0.4546,0.2109,0.2016,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6492,0.6492,0.6492,0.1359,0.1937,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.6742,5.6742,5.6742,2.1086,0.1841,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.3309,6.3309,6.3309,1.3588,0.1802,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.6176,4.6176,4.6176,2.1085,0.1849,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.7669,6.7669,6.7669,1.3588,0.1782,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5686,0.5686,0.5686,0.2109,0.1351,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6025,0.6025,0.6025,0.1359,0.1333,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4810,0.4810,0.4810,0.2109,0.1353,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6931,0.6931,0.6931,0.1359,0.1318,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,5.4269,5.4269,5.4269,5.4269,2.3971,1.0000
,VAV_2,56.7507,56.7507,56.7507,56.7507,23.9714,1.0000
,VAV_3,5.3587,5.3587,5.3587,5.3587,2.3971,1.0000
,VAV_5,2.6859,2.6859,2.6859,2.6859,1.1986,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],46320.38
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BASEMENT,3563.11,3563.11,0.00,97.75
,CORE_BOTTOM,2532.32,2532.32,0.00,97.75
,CORE_MID,2532.32,2532.32,0.00,97.75
,CORE_TOP,2532.32,2532.32,0.00,97.75
,PERIMETER_BOT_ZN_1,313.42,313.42,0.00,97.75
,PERIMETER_BOT_ZN_2,201.98,201.98,0.00,97.75
,PERIMETER_BOT_ZN_3,313.41,313.41,0.00,97.75
,PERIMETER_BOT_ZN_4,201.98,201.98,0.00,97.75
,PERIMETER_MID_ZN_1,313.42,313.42,0.00,97.75
,PERIMETER_MID_ZN_2,201.98,201.98,0.00,97.75
,PERIMETER_MID_ZN_3,313.41,313.41,0.00,97.75
,PERIMETER_MID_ZN_4,201.98,201.98,0.00,97.75
,PERIMETER_TOP_ZN_1,313.42,313.42,0.00,97.75
,PERIMETER_TOP_ZN_2,201.98,201.98,0.00,97.75
,PERIMETER_TOP_ZN_3,313.41,313.41,0.00,97.75
,PERIMETER_TOP_ZN_4,201.98,201.98,0.00,97.75
,GROUNDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,MIDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,TOPFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,Totals,46320.38,46320.38,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,77.67
,Number of hours cooling loads not met,0.67
,Number of hours not met,78.33


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.090,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.704,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,8269.09,3770834.98,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,2086.58,680098.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,8454.49,672849.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,967.65,61595.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,8383.98,448566.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Elevators,1895.08,122221.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,724.72,102700.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,650.12,82561.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- General,418.74,45648.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Other,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,246.60,40115.65,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,8383.98,23581.34
,Natural Gas,0.00,8515.69
,Total,8383.98,32097.03
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,209593.96,589518.11
,Natural Gas,0.00,70255.59
,Other,,0.00
,Total,209593.96,659773.70
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),182.52
,Space Heating,0.00
,Space Cooling,45.05
,Fans (All),15.65
,Service Water Heating,0.00
,Receptacle Equipment,181.00
,Miscellaneous (All),509.09
,Subtotal,509.09


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,178.52
,Service Water Heating,5.32
,Miscellaneous (All),183.84
,Subtotal,183.84


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),26.34
,Space Heating,25.76
,Space Cooling,6.50
,Fans (All),2.26
,Service Water Heating,0.77
,Receptacle Equipment,26.12
,Miscellaneous,12.25


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_ELEVATORS,2154.,8760.
,INFIL_QUARTER_ON_SCH,5172.,8760.
,BLDG_OCC_SCH,2834.,5252.
,BLDG_LIGHT_SCH,3225.,8760.
,BLDG_EQUIP_SCH,4737.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_MOTORIZEDDAMPER_SCHED,4472.,4472.
,BLDG_SWH_SCH,1590.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BASEMENT DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BASEMENT DUALSPSCHED,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],589518.11,70255.59,0.00,659773.70
,Cost per Total Building Area [$/m2],12.73,1.52,0.00,14.24
,Cost per Net Conditioned Building Area [$/m2],12.73,1.52,0.00,14.24


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,589518.11
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,323084.75
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,70255.59


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),42157.68,36401.48,42665.38,38848.93,45367.84,52515.23,57987.88,57944.67,46795.00,42801.78,40876.65,41307.58,545670.10,57987.88
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),42172.68,36416.48,42680.38,38863.93,45382.84,52530.23,58002.88,57959.67,46810.00,42816.78,40891.65,41322.58,545850.10,58002.88
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),42172.68,36416.48,42680.38,38863.93,45382.84,52530.23,58002.88,57959.67,46810.00,42816.78,40891.65,41322.58,545850.10,58002.88
,Taxes ($),3373.81,2913.32,3414.43,3109.11,3630.63,4202.42,4640.23,4636.77,3744.80,3425.34,3271.33,3305.81,43668.01,4640.23
,Total ($),45546.49,39329.80,46094.81,41973.04,49013.46,56732.65,62643.11,62596.44,50554.81,46242.13,44162.98,44628.38,589518.11,62643.11


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),985.15,890.01,1022.09,1003.11,1134.71,1285.61,1397.99,1396.99,1165.05,1029.08,1006.13,969.31,13285.22,1397.99,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),260.38,235.23,270.14,265.12,299.90,339.79,369.49,369.23,307.92,271.99,265.92,256.19,3511.28,369.49,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),547.47,494.59,567.99,557.45,630.58,714.44,776.89,776.34,647.44,571.88,559.13,538.66,7382.86,776.89,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-179.7,-162.4,-186.5,-183.0,-207.0,-234.6,-255.1,-254.9,-212.6,-187.8,-183.6,-176.8,-2423.8,-162.4,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-15.1,-13.6,-15.6,-15.3,-17.3,-19.7,-21.4,-21.4,-17.8,-15.7,-15.4,-14.8,-203.1,-13.6,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-104.9,-94.8,-108.9,-106.8,-120.9,-136.9,-148.9,-148.8,-124.1,-109.6,-107.2,-103.2,-1415.0,-94.8,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),404.65,365.57,419.82,412.03,466.08,528.06,574.22,573.81,478.54,422.69,413.27,398.14,5456.90,574.22,EnergyCharges
,TAXOFEIGHTPERCENT ($),3373.81,2913.32,3414.43,3109.11,3630.63,4202.42,4640.23,4636.77,3744.80,3425.34,3271.33,3305.81,43668.01,4640.23,Taxes
