Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:46
,ANNUALENERGYCHARGE ($),28395.62,25659.47,29457.73,28912.13,32696.48,37035.93,40267.81,40239.10,33568.91,29658.90,28998.86,27939.90,382830.84,40267.81,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),11864.14,9027.38,11238.58,8004.27,10485.31,13002.54,15026.81,15014.22,10981.60,11160.32,9939.46,11500.28,137244.91,15026.81,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,42172.68,36416.48,42680.38,38863.93,45382.84,52530.23,58002.88,57959.67,46810.00,42816.78,40891.65,41322.58,545850.10,58002.88
,TotalEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,TotalDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,PeakEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakAndShoulderDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,PeakAndMidPeakEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakAndMidPeakDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakAndOffPeakDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),22182.19,20046.15,23011.35,22585.42,25539.77,28927.47,31450.51,31428.10,26220.85,23168.40,22653.12,21826.42,299039.75,31450.51
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),22191.59,20055.55,23020.75,22594.82,25549.17,28936.87,31459.91,31437.50,26230.25,23177.80,22662.52,21835.82,299152.55,31459.91
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),22191.59,20055.55,23020.75,22594.82,25549.17,28936.87,31459.91,31437.50,26230.25,23177.80,22662.52,21835.82,299152.55,31459.91
,Taxes ($),1775.33,1604.44,1841.66,1807.59,2043.93,2314.95,2516.79,2515.00,2098.42,1854.22,1813.00,1746.87,23932.20,2516.79
,Total ($),23966.91,21659.99,24862.41,24402.40,27593.10,31251.82,33976.71,33952.50,28328.67,25032.03,24475.52,23582.68,323084.75,33976.71


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),985.15,890.01,1022.09,1003.11,1134.71,1285.61,1397.99,1396.99,1165.05,1029.08,1006.13,969.31,13285.22,1397.99,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),260.38,235.23,270.14,265.12,299.90,339.79,369.49,369.23,307.92,271.99,265.92,256.19,3511.28,369.49,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),547.47,494.59,567.99,557.45,630.58,714.44,776.89,776.34,647.44,571.88,559.13,538.66,7382.86,776.89,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),10.20,9.22,10.58,10.39,11.75,13.31,14.48,14.47,12.06,10.66,10.42,10.04,137.57,14.48,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),16.52,14.92,17.14,16.82,19.02,21.55,23.44,23.42,19.53,17.25,16.87,16.25,222.73,23.44,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-98.6,-89.1,-102.3,-100.4,-113.6,-128.7,-139.9,-139.8,-116.6,-103.0,-100.7,-97.0,-1329.8,-89.1,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),392.02,354.16,406.72,399.17,451.53,511.58,556.30,555.90,463.61,409.50,400.37,385.71,5286.57,556.30,EnergyCharges
,TAXOFEIGHTPERCENT ($),1775.33,1604.44,1841.66,1807.59,2043.93,2314.95,2516.79,2515.00,2098.42,1854.22,1813.00,1746.87,23932.20,2516.79,Taxes
,ANNUALENERGYCHARGE ($),20069.06,18137.11,20819.01,20433.77,23105.85,26169.88,28451.86,28431.59,23721.86,20961.06,20495.01,19747.29,270543.34,28451.86,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,22191.59,20055.55,23020.75,22594.82,25549.17,28936.87,31459.91,31437.50,26230.25,23177.80,22662.52,21835.82,299152.55,31459.91
,TotalEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,TotalDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,PeakEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakAndShoulderDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,PeakAndMidPeakEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakAndMidPeakDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,485775.11,438859.09,503986.91,494631.67,559521.10,633928.72,689344.90,688852.62,574480.46,507436.45,496118.77,477961.05,6550896.83,689344.90
,PeakAndOffPeakDemand,1304.46,1379.91,1480.88,1789.62,1878.93,1997.73,2066.63,2065.38,1905.88,1509.50,1591.61,1304.09,20274.63,2066.63
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),17033.59,11271.06,6908.49,3816.39,1035.58,310.62,197.27,270.09,612.20,2155.93,7209.38,14230.89,65051.47,17033.59
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),17033.59,11271.06,6908.49,3816.39,1035.58,310.62,197.27,270.09,612.20,2155.93,7209.38,14230.89,65051.47,17033.59
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),17033.59,11271.06,6908.49,3816.39,1035.58,310.62,197.27,270.09,612.20,2155.93,7209.38,14230.89,65051.47,17033.59
,Taxes ($),1362.69,901.68,552.68,305.31,82.85,24.85,15.78,21.61,48.98,172.47,576.75,1138.47,5204.12,1362.69
,Total ($),18396.28,12172.74,7461.17,4121.70,1118.43,335.47,213.05,291.69,661.17,2328.40,7786.13,15369.36,70255.59,18396.28


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),17033.59,11271.06,6908.49,3816.39,1035.58,310.62,197.27,270.09,612.20,2155.93,7209.38,14230.89,65051.47,17033.59,EnergyCharges
,TAXOFEIGHTPERCENT ($),1362.69,901.68,552.68,305.31,82.85,24.85,15.78,21.61,48.98,172.47,576.75,1138.47,5204.12,1362.69,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,17033.59,11271.06,6908.49,3816.39,1035.58,310.62,197.27,270.09,612.20,2155.93,7209.38,14230.89,65051.47,17033.59
,TotalEnergy,2072.21,1500.81,770.18,423.57,113.06,29.75,19.12,26.66,66.54,263.56,920.74,1865.12,8071.32,2072.21


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,2072.21,1500.81,770.18,423.57,113.06,29.75,19.12,26.66,66.54,263.56,920.74,1865.12,8071.32,2072.21
,TotalDemand,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,PeakEnergy,2072.21,1500.81,770.18,423.57,113.06,29.75,19.12,26.66,66.54,263.56,920.74,1865.12,8071.32,2072.21
,PeakDemand,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,2072.21,1500.81,770.18,423.57,113.06,29.75,19.12,26.66,66.54,263.56,920.74,1865.12,8071.32,2072.21
,PeakAndShoulderDemand,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,PeakAndMidPeakEnergy,2072.21,1500.81,770.18,423.57,113.06,29.75,19.12,26.66,66.54,263.56,920.74,1865.12,8071.32,2072.21
,PeakAndMidPeakDemand,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,2072.21,1500.81,770.18,423.57,113.06,29.75,19.12,26.66,66.54,263.56,920.74,1865.12,8071.32,2072.21
,PeakAndOffPeakDemand,11.39,12.76,9.10,8.30,3.47,0.9051,0.4655,0.5848,2.52,4.89,9.47,11.05,74.91,12.76
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
