Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:48
,         146,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         147,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],6.45291
,         148,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.19490E-003
,         149,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.29472E-003
,         151,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],7.20335
,         152,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         153,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         154,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],287499.21471
,         155,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.29472E-003
,         156,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],7038.71173
,         157,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.72871
,         158,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         159,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         160,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.51861
,         161,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.65469E-003
,         162,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.29779E-003
,         164,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48499
,         165,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         166,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         167,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],59274.06338
,         168,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.29779E-003
,         169,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1451.24447
,         170,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.93795
,         171,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         172,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         173,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.58139
,         174,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.87850E-003
,         175,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.48316E-004
,         177,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.97068
,         178,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         179,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         180,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],38745.20794
,         181,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.48316E-004
,         182,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],948.62110
,         183,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.50628
,         184,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         185,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         186,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.45188
,         187,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.44182E-003
,         188,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.29581E-003
,         190,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48272
,         191,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         192,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         193,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],59183.77911
,         194,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.29581E-003
,         195,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1449.03370
,         196,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.16479
,         197,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         198,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         199,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.64944
,         200,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.21543E-003
,         201,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         202,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.57155E-004
,         203,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.98080
,         204,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         205,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         206,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],39148.91834
,         207,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.57155E-004
,         208,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],958.50665
,         209,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.32942
,         210,AirLoopHVAC,VAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.32942
,         211,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],17.76474
,         212,AirLoopHVAC,VAV_1,Adjusted Heating Design Air Flow Rate [m3/s],5.32942
,         213,AirLoopHVAC,VAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],17.76474
,         214,AirLoopHVAC,VAV_1,Adjusted Main Design Air Flow Rate [m3/s],17.76474
,         215,AirLoopHVAC,VAV_1,User Heating Air Flow Ratio [],0.30000
,         216,AirLoopHVAC,VAV_1,Calculated Heating Air Flow Ratio [],0.30000
,         217,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],55.52498
,         218,AirLoopHVAC,VAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],55.52498
,         219,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],185.08326
,         220,AirLoopHVAC,VAV_2,Adjusted Heating Design Air Flow Rate [m3/s],55.52498
,         221,AirLoopHVAC,VAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],185.08326
,         222,AirLoopHVAC,VAV_2,Adjusted Main Design Air Flow Rate [m3/s],185.08326
,         223,AirLoopHVAC,VAV_2,User Heating Air Flow Ratio [],0.30000
,         224,AirLoopHVAC,VAV_2,Calculated Heating Air Flow Ratio [],0.30000
,         225,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.27356
,         226,AirLoopHVAC,VAV_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.27356
,         227,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Flow Rates [m3/s],17.57854
,         228,AirLoopHVAC,VAV_3,Adjusted Heating Design Air Flow Rate [m3/s],8.71569
,         229,AirLoopHVAC,VAV_3,Adjusted Cooling Design Air Flow Rate [m3/s],17.57854
,         230,AirLoopHVAC,VAV_3,Adjusted Main Design Air Flow Rate [m3/s],17.57854
,         231,AirLoopHVAC,VAV_3,User Heating Air Flow Ratio [],0.30000
,         232,AirLoopHVAC,VAV_3,Calculated Heating Air Flow Ratio [],0.49581
,         233,AirLoopHVAC,VAV_5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.89339
,         234,AirLoopHVAC,VAV_5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.89339
,         235,AirLoopHVAC,VAV_5,Sum of Air Terminal Maximum Flow Rates [m3/s],9.64464
,         236,AirLoopHVAC,VAV_5,Adjusted Heating Design Air Flow Rate [m3/s],2.89339
,         237,AirLoopHVAC,VAV_5,Adjusted Cooling Design Air Flow Rate [m3/s],9.64464
,         238,AirLoopHVAC,VAV_5,Adjusted Main Design Air Flow Rate [m3/s],9.64464
,         239,AirLoopHVAC,VAV_5,User Heating Air Flow Ratio [],0.30000
,         240,AirLoopHVAC,VAV_5,Calculated Heating Air Flow Ratio [],0.30000
,         241,AirLoopHVAC,VAV_1,Design Supply Air Flow Rate [m3/s],17.76474
,         242,AirLoopHVAC,VAV_2,Design Supply Air Flow Rate [m3/s],185.08326
,         243,AirLoopHVAC,VAV_3,Design Supply Air Flow Rate [m3/s],17.57854
,         244,AirLoopHVAC,VAV_5,Design Supply Air Flow Rate [m3/s],9.64464
,         245,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],17.76474
,         246,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.39714
,         247,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Inlet Air Temperature [C],24.09019
,         248,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         249,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Outlet Air Temperature [C],11.40126
,         250,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Inlet Air Humidity Ratio,1.00233E-002
,         251,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         252,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Coil Load [W],351539.92477
,         253,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Water Flow Rate [m3/s],1.25562E-002
,         254,Coil:Cooling:Water,VAV_1_COOLC,Design Size Design Air Flow Rate [m3/s],17.76474
,         255,Coil:Heating:Water,VAV_1_HEATC,Design Size Rated Capacity [W],90806.51968
,         256,Coil:Heating:Water,VAV_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.98818E-003
,         257,Coil:Heating:Water,VAV_1_HEATC,Design Size U-Factor Times Area Value [W/K],1407.42737
,         258,Fan:VariableVolume,VAV_1_FAN,Design Size Maximum Flow Rate [m3/s],17.76474
,         259,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.25562E-002
,         260,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Controller Convergence Tolerance,3.79248E-005
,         261,Controller:WaterCoil,VAV_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.98818E-003
,         262,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],185.08326
,         263,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],23.97138
,         264,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Inlet Air Temperature [C],24.09596
,         265,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         266,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Outlet Air Temperature [C],11.40113
,         267,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Inlet Air Humidity Ratio,9.96938E-003
,         268,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         269,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Coil Load [W],3633990.91519
,         270,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Water Flow Rate [m3/s],0.12980
,         271,Coil:Cooling:Water,VAV_2_COOLC,Design Size Design Air Flow Rate [m3/s],185.08326
,         272,Coil:Heating:Water,VAV_2_HEATC,Design Size Rated Capacity [W],896783.59225
,         273,Coil:Heating:Water,VAV_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.96348E-002
,         274,Coil:Heating:Water,VAV_2_HEATC,Design Size U-Factor Times Area Value [W/K],13995.24809
,         275,Fan:VariableVolume,VAV_2_FAN,Design Size Maximum Flow Rate [m3/s],185.08326
,         276,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],0.12980
,         277,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Controller Convergence Tolerance,3.66871E-006
,         278,Controller:WaterCoil,VAV_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.96348E-002
,         279,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],17.57854
,         280,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.39714
,         281,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Inlet Air Temperature [C],24.11795
,         282,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         283,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Outlet Air Temperature [C],11.40133
,         284,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Inlet Air Humidity Ratio,1.00481E-002
,         285,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         286,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Coil Load [W],349745.98675
,         287,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Water Flow Rate [m3/s],1.24921E-002
,         288,Coil:Cooling:Water,VAV_3_COOLC,Design Size Design Air Flow Rate [m3/s],17.57854
,         289,Coil:Heating:Water,VAV_3_HEATC,Design Size Rated Capacity [W],91079.50684
,         290,Coil:Heating:Water,VAV_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.99416E-003
,         291,Coil:Heating:Water,VAV_3_HEATC,Design Size U-Factor Times Area Value [W/K],1409.09914
,         292,Fan:VariableVolume,VAV_3_FAN,Design Size Maximum Flow Rate [m3/s],17.57854
,         293,Controller:WaterCoil,VAV_3_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.24921E-002
,         294,Controller:WaterCoil,VAV_3_COOLC_CONTROLLER,Controller Convergence Tolerance,3.81193E-005
,         295,Controller:WaterCoil,VAV_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.99416E-003
,         296,Controller:OutdoorAir,VAV_5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],9.64464
,         297,Controller:OutdoorAir,VAV_5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.19857
,         298,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Inlet Air Temperature [C],23.77206
,         299,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         300,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Outlet Air Temperature [C],11.40040
,         301,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Inlet Air Humidity Ratio,9.68231E-003
,         302,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         303,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Coil Load [W],177329.56155
,         304,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Water Flow Rate [m3/s],6.33380E-003
,         305,Coil:Cooling:Water,VAV_5_COOLC,Design Size Design Air Flow Rate [m3/s],9.64464
,         306,Coil:Heating:Water,VAV_5_HEATC,Design Size Rated Capacity [W],44214.07030
,         307,Coil:Heating:Water,VAV_5_HEATC,Design Size Maximum Water Flow Rate [m3/s],9.68055E-004
,         308,Coil:Heating:Water,VAV_5_HEATC,Design Size U-Factor Times Area Value [W/K],694.71554
,         309,Fan:VariableVolume,VAV_5_FAN,Design Size Maximum Flow Rate [m3/s],9.64464
,         310,Controller:WaterCoil,VAV_5_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],6.33380E-003
,         311,Controller:WaterCoil,VAV_5_COOLC_CONTROLLER,Controller Convergence Tolerance,7.51824E-005
,         312,Controller:WaterCoil,VAV_5_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],9.68055E-004
,         313,PlantLoop,COOLSYS1,Maximum Loop Flow Rate [m3/s],0.12894
,         314,PlantLoop,COOLSYS1,Plant Loop Volume [m3],15.47326
,         315,Pump:VariableSpeed,COOLSYS1 PUMP,Design Flow Rate [m3/s],0.12894
,         316,Pump:VariableSpeed,COOLSYS1 PUMP,Design Power Consumption [W],32943.50673
,         317,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,Design Size Reference Chilled Water Flow Rate [m3/s],6.44719E-002
,         318,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,Design Size Reference Capacity [W],1806872.06355
,         319,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,Design Size Reference Condenser Water Flow Rate [m3/s],9.12365E-002
,         320,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,Design Size Reference Chilled Water Flow Rate [m3/s],6.44719E-002
,         321,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,Design Size Reference Capacity [W],1806872.06355
,         322,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,Design Size Reference Condenser Water Flow Rate [m3/s],9.12365E-002
,         323,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],7.73437E-002
,         324,PlantLoop,HEATSYS1,Plant Loop Volume [m3],9.28124
,         325,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],7.73437E-002
,         326,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],20324.90474
,         327,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],3532525.14143
,         328,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],7.73437E-002
,         329,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],2.68800E-004
,         330,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.22560E-002
,         331,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],2.68800E-004
,         332,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],72.71466
,         333,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],2.68800E-004
,         334,CondenserLoop,TOWERWATERSYS,Maximum Loop Flow Rate [m3/s],0.18247
,         335,CondenserLoop,TOWERWATERSYS,Condenser Loop Volume [m3],21.89675
,         336,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Flow Rate [m3/s],0.18247
,         337,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Power Consumption [W],48227.05981
,         338,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Water Flow Rate [m3/s],0.18247
,         339,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Fan Power at Design Air Flow Rate [W],44843.06168
,         340,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Air Flow Rate [m3/s],120.86060
,         341,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,U-Factor Times Area Value at Design Air Flow Rate [W/C],258046.00205
,         342,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection Regime Air Flow Rate [m3/s],12.08606
,         343,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection U-Factor Times Area Value [W/K],25804.60020


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,31699.01
,           2,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,38918.52
,           3,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,425826.70
,           4,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,141722.10
,           5,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,30283.65
,           6,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,25657.73
,           7,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,28045.06
,           8,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,26000.78
,           9,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,320907.33
,          10,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,270649.95
,          11,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,291840.60
,          12,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,278386.01
,          13,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,35676.14
,          14,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,31966.89
,          15,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,32253.18
,          16,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,33800.61
,          17,Coil:Heating:Water,VAV_1_HEATC,74687.31
,          18,Coil:Heating:Water,VAV_2_HEATC,744592.69
,          19,Coil:Heating:Water,VAV_3_HEATC,74725.48
,          20,Coil:Heating:Water,VAV_5_HEATC,37052.35


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio,Nominal Coil UA Value {W/C},Nominal Coil Surface Area {m2}
,           1,Coil:Cooling:Water,VAV_1_COOLC,462676.42,317096.50,145579.91,0.69,68036.19,690.06
,           2,Coil:Cooling:Water,VAV_2_COOLC,4796590.31,3293231.89,1503358.41,0.69,703604.73,7136.35
,           3,Coil:Cooling:Water,VAV_3_COOLC,458777.62,314164.44,144613.17,0.68,67326.96,682.87
,           4,Coil:Cooling:Water,VAV_5_COOLC,244602.64,169464.94,75137.70,0.69,36999.18,375.27


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,           1,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 1,6.65,22.68
,           2,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER 2,6.65,22.68


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,9


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BASEMENT,RunPeriod: RUNPERIOD 1,1.0740359382E-003,8.3356854061E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           2,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,0.2079237754,0.1449867101,Pass,Pass,0.4900143571,0.4917269802,Pass,Pass
,           3,CORE_MID,RunPeriod: RUNPERIOD 1,6.5560052235E-002,5.9819546505E-002,Pass,Pass,0.4891707036,0.4951005553,Pass,Pass
,           4,CORE_TOP,RunPeriod: RUNPERIOD 1,0.4087036253,0.4245177508,Pass,Pass,0.5600873536,0.4830636932,Pass,Pass
,           5,GROUNDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.1473758452,0.1056687841,Pass,Pass,0.4996181483,0.4757482235,Pass,Pass
,           6,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.2045074560,0.1542389672,Pass,Pass,0.5057016147,0.4806456403,Pass,Pass
,           7,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,0.7014859414,0.8777749841,Pass,Pass,0.6700997401,1.5390529652,Pass,Pass
,           8,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,0.9058501405,0.9953974717,Pass,Pass,0.5048377551,0.4770754630,Pass,Pass
,           9,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,0.9610154226,0.9946533859,Pass,Pass,0.5051994006,0.4770362979,Pass,Pass
,          10,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,0.9732468636,1.0534895393,Pass,Pass,0.5046139206,0.4772160432,Pass,Pass
,          11,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,0.8955082181,1.0608427551,Pass,Pass,1.0139040588,5.9908905383,Pass,Pass
,          12,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,1.1318527563,1.1927342372,Pass,Pass,0.4992954871,0.4790949601,Pass,Pass
,          13,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,1.1849722822,1.1788214552,Pass,Pass,0.4910603853,0.4820624836,Pass,Pass
,          14,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,1.2042401355,1.2614598728,Pass,Pass,0.4938013701,0.4804254446,Pass,Pass
,          15,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,1.2279764723,1.3437230379,Pass,Pass,0.4934767326,0.4768400636,Pass,Pass
,          16,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,1.4612116848,1.5150104994,Pass,Pass,0.4945573908,0.4708118707,Pass,Pass
,          17,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,1.5209394594,1.4577792396,Pass,Pass,0.5034125854,0.4674885071,Pass,Pass
,          18,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,1.5354569764,1.5962121038,Pass,Pass,0.4989376827,0.4684226426,Pass,Pass
,          19,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.9771685398,0.7059609292,Pass,Pass,0.4874430370,0.4930106418,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],8409.72,1543.04,0.00,27771.35,19038.48,56762.59


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT_WALL_EAST,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,118.87,118.87,90.00,90.00,E
,BASEMENT_WALL_NORTH,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,178.31,178.31,0.00,90.00,N
,BASEMENT_WALL_SOUTH,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,178.31,178.31,180.00,90.00,S
,BASEMENT_WALL_WEST,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,118.87,118.87,270.00,90.00,W
,BASEMENT_FLOOR,EXT-SLAB,0.30,2.193,3.401,3563.11,3563.11,0.00,180.00,
,GROUNDFLOOR_PLENUM_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,59.42,59.42,90.00,90.00,E
,GROUNDFLOOR_PLENUM_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,89.13,89.13,0.00,90.00,N
,GROUNDFLOOR_PLENUM_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,89.13,89.13,180.00,90.00,S
,GROUNDFLOOR_PLENUM_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,59.42,59.42,270.00,90.00,W
,MIDFLOOR_PLENUM_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,594.21,594.21,90.00,90.00,E
,MIDFLOOR_PLENUM_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,891.32,891.32,0.00,90.00,N
,MIDFLOOR_PLENUM_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,891.32,891.32,180.00,90.00,S
,MIDFLOOR_PLENUM_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,594.21,594.21,270.00,90.00,W
,PERIMETER_BOT_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,200.61,84.70,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,133.74,56.47,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,200.61,84.70,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,133.74,56.47,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,2006.06,847.02,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,1337.37,564.68,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,2006.06,847.02,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,1337.37,564.68,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,200.61,84.70,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,133.74,56.47,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,200.61,84.70,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,133.74,56.47,270.00,90.00,W
,TOPFLOOR_PLENUM_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,59.42,59.42,90.00,90.00,E
,TOPFLOOR_PLENUM_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,89.13,89.13,180.00,90.00,S
,TOPFLOOR_PLENUM_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,89.13,89.13,0.00,90.00,N
,TOPFLOOR_PLENUM_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,59.42,59.42,270.00,90.00,W
,BUILDING_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,3563.11,3563.11,0.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,1159.04,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,772.69,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,1159.04,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,772.69,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,115.90,0.00,0.00,115.90,115.90,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,77.27,0.00,0.00,77.27,77.27,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,4636.15,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,1390.85,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,3245.31,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BASEMENT_LIGHTS,BASEMENT,16.1400,3563.11,57508.53,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,650.34
,CORE_BOTTOM_LIGHTS,CORE_BOTTOM,16.1400,2532.32,40871.70,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,462.20
,CORE_MID_LIGHTS,CORE_MID,16.1400,25323.23,408716.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,4622.04
,CORE_TOP_LIGHTS,CORE_TOP,16.1400,2532.32,40871.70,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,462.20
,PERIMETER_BOT_ZN_1_LIGHTS,PERIMETER_BOT_ZN_1,16.1400,313.42,5058.59,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.21
,PERIMETER_BOT_ZN_2_LIGHTS,PERIMETER_BOT_ZN_2,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,PERIMETER_BOT_ZN_3_LIGHTS,PERIMETER_BOT_ZN_3,16.1400,313.41,5058.48,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.20
,PERIMETER_BOT_ZN_4_LIGHTS,PERIMETER_BOT_ZN_4,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,PERIMETER_MID_ZN_1_LIGHTS,PERIMETER_MID_ZN_1,16.1400,3134.20,50585.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,572.06
,PERIMETER_MID_ZN_2_LIGHTS,PERIMETER_MID_ZN_2,16.1400,2019.75,32598.79,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,368.65
,PERIMETER_MID_ZN_3_LIGHTS,PERIMETER_MID_ZN_3,16.1400,3134.13,50584.83,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,572.05
,PERIMETER_MID_ZN_4_LIGHTS,PERIMETER_MID_ZN_4,16.1400,2019.75,32598.79,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,368.65
,PERIMETER_TOP_ZN_1_LIGHTS,PERIMETER_TOP_ZN_1,16.1400,313.42,5058.59,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.21
,PERIMETER_TOP_ZN_2_LIGHTS,PERIMETER_TOP_ZN_2,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,PERIMETER_TOP_ZN_3_LIGHTS,PERIMETER_TOP_ZN_3,16.1400,313.41,5058.48,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,57.20
,PERIMETER_TOP_ZN_4_LIGHTS,PERIMETER_TOP_ZN_4,16.1400,201.98,3259.88,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.0000,Y,36.86
,Interior Lighting Total,,16.1400,46320.38,747610.91,,,,,,,,2601.38


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,61595.00,AstronomicalClock,-,,83.69,83.69,967.65
,Exterior Lighting Total,61595.00,,,,,,967.65


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,COOLSYS1 CHILLER 1,Chiller:Electric:ReformulatedEIR,1806872.06,5.20,6.65,22.68
,COOLSYS1 CHILLER 2,Chiller:Electric:ReformulatedEIR,1806872.06,5.20,6.65,22.68
,HEATSYS1 BOILER,Boiler:HotWater,3532525.14,0.70,,
,TOWERWATERSYS COOLTOWER,CoolingTower:SingleSpeed,3416614.22,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,VAV_1_COOLC,Coil:Cooling:Water,351539.92,462676.42,317096.50,145579.91,0.69,-,68036.19,690.06
,VAV_2_COOLC,Coil:Cooling:Water,3633990.92,4796590.31,3293231.89,1503358.41,0.69,-,703604.73,7136.35
,VAV_3_COOLC,Coil:Cooling:Water,349745.99,458777.62,314164.44,144613.17,0.68,-,67326.96,682.87
,VAV_5_COOLC,Coil:Cooling:Water,177329.56,244602.64,169464.94,75137.70,0.69,-,36999.18,375.27
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,None,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BASEMENT VAV BOX REHEAT COIL,Coil:Heating:Water,31627.48,31699.01,-
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Water,38834.20,38918.52,-
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Water,424918.85,425826.70,-
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Water,151589.95,141722.10,-
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,39918.75,30283.65,-
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,26567.55,25657.73,-
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,39566.64,28045.06,-
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,26538.89,26000.78,-
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,431814.00,320907.33,-
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,284548.94,270649.95,-
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,429865.02,291840.60,-
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,287499.21,278386.01,-
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,59274.06,35676.14,-
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,38745.21,31966.89,-
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,59183.78,32253.18,-
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,39148.92,33800.61,-
,VAV_1_HEATC,Coil:Heating:Water,90806.52,74687.31,-
,VAV_2_HEATC,Coil:Heating:Water,896783.59,744592.69,-
,VAV_3_HEATC,Coil:Heating:Water,91079.51,74725.48,-
,VAV_5_HEATC,Coil:Heating:Water,44214.07,37052.35,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,VAV_1_FAN,Fan:VariableVolume,0.60,1017.59,17.76,29904.47,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_2_FAN,Fan:VariableVolume,0.62,1017.59,185.08,305002.83,1647.92,1.00,1.11,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_3_FAN,Fan:VariableVolume,0.60,1017.59,17.58,29591.04,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_5_FAN,Fan:VariableVolume,0.60,1017.59,9.64,16340.84,1694.29,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,COOLSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.128944,32943.51,255487.18,0.90,General
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.077344,20324.90,262786.81,0.88,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000269,72.71,270515.84,0.85,General
,TOWERWATERSYS PUMP,Pump:ConstantSpeed,Intermittent,179352.00,0.182473,48227.06,264297.08,0.87,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.76,845000.00,0.78,0.89,0.58


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,99397.09,132198.12,37.10,7.252,9.645,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00872,21.46,0.01650,1.199,0.00
,CORE_BOTTOM,108477.90,144275.60,56.97,7.937,10.556,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00880,21.46,0.01650,1.704,0.00
,CORE_MID,1137391.71,1512730.97,597.37,83.249,110.722,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00878,21.46,0.01650,17.037,0.00
,CORE_TOP,105264.99,140002.44,55.29,7.700,10.241,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00880,21.46,0.01650,1.704,0.00
,PERIMETER_BOT_ZN_1,17085.96,22724.33,72.50,1.272,1.691,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 12:50:00,24.00,23.99,0.00913,30.52,0.01878,0.211,0.00
,PERIMETER_BOT_ZN_2,19921.87,26496.09,131.18,1.483,1.972,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:00:00,24.00,24.00,0.00885,23.28,0.01848,0.136,0.00
,PERIMETER_BOT_ZN_3,15017.14,19972.79,63.73,1.118,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:40:00,24.00,23.99,0.00921,31.20,0.01878,0.211,0.00
,PERIMETER_BOT_ZN_4,20801.45,27665.93,136.98,1.548,2.059,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00885,29.70,0.01878,0.136,0.00
,PERIMETER_MID_ZN_1,177999.31,236739.08,755.34,13.248,17.620,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,24.00,24.00,0.00910,30.75,0.01878,2.109,0.00
,PERIMETER_MID_ZN_2,203968.00,271277.45,1343.12,15.180,20.189,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,24.00,24.00,0.00886,23.96,0.01878,1.359,0.00
,PERIMETER_MID_ZN_3,151955.30,202100.55,644.84,11.310,15.042,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:40:00,24.00,23.99,0.00920,31.20,0.01878,2.109,0.00
,PERIMETER_MID_ZN_4,217299.44,289008.25,1430.91,16.173,21.510,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00883,29.52,0.01878,1.359,0.00
,PERIMETER_TOP_ZN_1,17463.44,23226.37,74.11,1.300,1.729,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:20:00,24.00,23.99,0.00911,30.84,0.01878,0.211,0.00
,PERIMETER_TOP_ZN_2,19578.36,26039.21,128.92,1.457,1.938,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.00,24.00,0.00887,24.30,0.01878,0.136,0.00
,PERIMETER_TOP_ZN_3,15216.32,20237.70,64.57,1.133,1.506,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.00920,30.99,0.01878,0.211,0.00
,PERIMETER_TOP_ZN_4,21869.58,29086.54,144.01,1.628,2.165,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00883,29.52,0.01878,0.136,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
