Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:48
,BASEMENT,12563.33,16709.23,4.69,0.361,1.199,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:10:00,21.00,21.00,0.00800,-20.60,0.00061,1.199,0.00
,CORE_BOTTOM,16922.18,22506.50,8.89,0.487,1.704,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,1.704,0.00
,CORE_MID,190718.29,253655.33,100.17,5.485,17.037,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,17.037,0.00
,CORE_TOP,99259.60,132015.27,52.13,2.855,3.797,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,1.704,0.00
,PERIMETER_BOT_ZN_1,26171.45,34808.02,111.06,0.752,1.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00608,-20.60,0.00061,0.211,0.00
,PERIMETER_BOT_ZN_2,17418.47,23166.57,114.70,0.501,0.666,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00608,-20.60,0.00061,0.136,0.00
,PERIMETER_BOT_ZN_3,25940.70,34501.13,110.08,0.745,0.991,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00607,-20.60,0.00061,0.211,0.00
,PERIMETER_BOT_ZN_4,17399.69,23141.59,114.58,0.500,0.665,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00608,-20.60,0.00061,0.136,0.00
,PERIMETER_MID_ZN_1,283096.24,376518.00,1201.32,8.135,10.819,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00619,-20.60,0.00061,2.109,0.00
,PERIMETER_MID_ZN_2,186553.43,248116.06,1228.45,5.360,7.129,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00617,-20.60,0.00061,1.359,0.00
,PERIMETER_MID_ZN_3,281819.07,374819.37,1195.93,8.098,10.770,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00618,-20.60,0.00061,2.109,0.00
,PERIMETER_MID_ZN_4,188487.06,250687.79,1241.18,5.416,7.203,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00619,-20.60,0.00061,1.359,0.00
,PERIMETER_TOP_ZN_1,38855.18,51677.39,164.88,1.117,1.485,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00659,-20.60,0.00061,0.211,0.00
,PERIMETER_TOP_ZN_2,25398.72,33780.29,167.25,0.730,0.971,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00656,-20.60,0.00061,0.136,0.00
,PERIMETER_TOP_ZN_3,38796.06,51598.76,164.64,1.115,1.483,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00658,-20.60,0.00061,0.211,0.00
,PERIMETER_TOP_ZN_4,25663.29,34132.17,168.99,0.737,0.981,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00658,-20.60,0.00061,0.136,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,VAV_1,17.76,17.76,5.03,5.03,17.7647,5.3294,17.7647,0.3000,0.3000
,VAV_2,185.08,185.08,52.96,52.96,185.0833,55.5250,185.0833,0.3000,0.3000
,VAV_3,17.58,17.58,8.72,8.72,17.5785,8.7157,17.5785,0.4958,0.3000
,VAV_5,9.64,9.64,1.20,1.20,9.6446,2.8934,9.6446,0.3000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,31627.478,31627.478,2.893393,0.00069248,595.592,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:10:00,31627.48,31627.48,2.893393,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,16709.23,0.00,31711.39,31711.39
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,38834.198,38834.198,3.166754,0.00085026,742.920,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,38834.20,38834.20,3.166754,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,22506.50,0.00,38935.68,38935.68
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,424918.853,424918.853,33.216535,0.00930349,8180.721,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,424918.85,424918.85,33.216535,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,253655.33,0.00,426023.03,426023.03
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,151589.951,151589.951,3.072244,0.00331902,3712.060,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,151589.95,151589.95,3.072244,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,132015.27,0.00,141909.58,141909.58
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,39918.749,39918.749,0.507403,0.00087401,977.301,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,39918.75,39918.75,0.507403,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00608101,38.5616,34808.02,0.00,30343.44,30343.44
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,26567.548,26567.548,0.591575,0.00058169,650.433,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,26567.55,26567.55,0.591575,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00607861,38.5478,23166.57,0.00,25688.77,25688.77
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,39566.636,39566.636,0.445968,0.00086630,968.679,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,39566.64,39566.64,0.445968,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00606840,38.4825,34501.13,0.00,28105.68,28105.68
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,26538.893,26538.893,0.617720,0.00058106,649.732,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,26538.89,26538.89,0.617720,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00607708,38.5381,23141.59,0.00,26030.92,26030.92
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,431814.004,431814.004,5.286041,0.00945445,10571.907,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,431814.00,431814.00,5.286041,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00618976,39.2441,376518.00,0.00,321559.58,321559.58
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,284548.941,284548.941,6.056838,0.00623012,6966.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,284548.94,284548.94,6.056838,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00617384,39.1453,248116.06,0.00,270991.79,270991.79
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,429865.019,429865.019,4.512660,0.00941178,10524.183,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,429865.02,429865.02,4.512660,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00618358,39.2053,374819.37,0.00,292504.34,292504.34
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,287499.215,287499.215,6.452906,0.00629472,7038.712,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,287499.21,287499.21,6.452906,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00618798,39.2341,250687.79,0.00,278720.22,278720.22
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,59274.063,59274.063,0.518612,0.00129779,1451.244,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,59274.06,59274.06,0.518612,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00658659,41.7315,51677.39,0.00,35767.61,35767.61
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,38745.208,38745.208,0.581386,0.00084832,948.621,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,38745.21,38745.21,0.581386,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00656394,41.5907,33780.29,0.00,32022.09,32022.09
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,59183.779,59183.779,0.451884,0.00129581,1449.034,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,59183.78,59183.78,0.451884,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00658484,41.7206,51598.76,0.00,32342.66,32342.66
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,39148.918,39148.918,0.649437,0.00085716,958.507,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,39148.92,39148.92,0.649437,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00657589,41.6657,34132.17,0.00,33854.18,33854.18
,VAV_1_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_1,351539.925,-999.000,17.764737,0.01255619,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,351539.92,271319.81,17.764737,24.09,17.43,0.01002329,11.40,11.31,0.00850000,24.30,0.01739032,22.84,13.4938,24.00,0.00895294,47.0382,146400.11,0.00,387939.28,282175.41
,VAV_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_1,90806.520,90806.520,5.329421,0.00198818,1407.427,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,90806.52,90806.52,5.329421,2.28,1.47,0.00397742,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,44.9793,20.99,0.00727297,45.9826,67965.82,0.00,74667.14,74667.14
,VAV_2_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_2,3633990.915,-999.000,185.083263,0.12979773,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,3633990.92,2827844.23,185.083263,24.10,17.39,0.00996938,11.40,11.31,0.00850000,24.35,0.01741444,22.87,12.9517,24.00,0.00888271,46.6732,17177509.82,0.00,4006264.35,2937070.35
,VAV_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_2,896783.592,896783.592,55.524979,0.01963484,13995.248,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,896783.59,896783.59,55.524979,3.03,2.08,0.00411083,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,43.1722,20.99,0.00734702,46.4450,7680848.58,0.00,744417.41,744417.41
,VAV_3_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_3,349745.987,-999.000,17.578543,0.01249212,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,349745.99,269069.22,17.578543,24.12,17.46,0.01004808,11.40,11.31,0.00850000,24.51,0.01745025,22.94,13.6367,24.00,0.00893850,46.9634,151564.17,0.00,385774.32,279825.47
,VAV_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_3,91079.507,91079.507,5.273563,0.00199416,1409.099,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,91079.51,91079.51,5.273563,2.08,1.68,0.00420468,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,45.4558,21.00,0.00764907,48.3257,147378.95,0.00,74707.27,74707.27
,VAV_5_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_5,177329.562,-999.000,9.644643,0.00633380,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,177329.56,143557.25,9.644643,23.77,17.05,0.00968231,11.40,11.31,0.00850000,21.46,0.01649540,21.45,12.4273,24.00,0.00871548,45.8015,99397.09,0.00,197082.85,149387.38
,VAV_5_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_5,44214.070,44214.070,2.893393,0.00096806,694.716,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,44214.07,44214.07,2.893393,3.77,3.59,0.00493981,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,41.4243,21.00,0.00800000,50.5027,12495.78,0.00,37047.82,37047.82


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,BASEMENT,N/A,N/A,N/A,Yes,Yes,Yes,No,31627.478,31627.478,2.893393,0.00069248,595.592,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,0.8777,0.895322,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:10:00,31627.48,31627.48,1.0000,3.40229625,2.893393,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.69240462,60.00,48.90,11.10,0.000,31627.48,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,16709.23,0.00,31711.39,31711.39,3.40229625,16.60,13.14,0.00800000,36934.7,25.74,16.56,0.00800000,46255.3
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,N/A,N/A,N/A,Yes,Yes,Yes,No,38834.198,38834.198,3.166754,0.00085026,742.920,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.0776,1.099333,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,38834.20,38834.20,1.0000,3.72373769,3.166754,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.85017773,60.00,48.90,11.10,0.000,38834.20,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,22506.50,0.00,38935.68,38935.68,3.72373769,16.60,13.14,0.00800000,36934.7,26.85,16.95,0.00800000,47390.8
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,N/A,N/A,N/A,Yes,Yes,Yes,No,424918.853,424918.853,33.216535,0.00930349,8180.721,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,11.7914,12.028757,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,424918.85,424918.85,1.0000,39.05881429,33.216535,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,9.30253663,60.00,48.90,11.10,0.000,424918.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,253655.33,0.00,426023.03,426023.03,39.05881429,16.60,13.14,0.00800000,36934.7,27.30,17.10,0.00800000,47842.0
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,N/A,N/A,N/A,Yes,Yes,Yes,No,151589.951,151589.951,3.072244,0.00331902,3712.060,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,4.2066,4.291263,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,151589.95,151589.95,1.0000,3.61260446,3.072244,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,3.31868324,60.00,48.90,11.10,0.000,151589.95,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,132015.27,0.00,141909.58,141909.58,3.61260446,16.60,13.14,0.00800000,36934.7,55.12,25.26,0.00800000,76216.5
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,39918.749,39918.749,0.507403,0.00087401,977.301,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.1077,1.130034,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,39918.75,39918.75,1.0000,0.59664791,0.507403,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.87392127,60.00,48.90,11.10,0.000,39918.75,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00608101,20.98,0.00608101,38.5616,34808.02,0.00,30343.44,30343.44,0.59664791,16.60,13.14,0.00800000,36934.7,66.47,27.95,0.00800000,87791.3
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,26567.548,26567.548,0.591575,0.00058169,650.433,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,0.7372,0.752084,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,26567.55,26567.55,1.0000,0.69562368,0.591575,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.58163008,60.00,48.90,11.10,0.000,26567.55,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607861,20.98,0.00607861,38.5478,23166.57,0.00,25688.77,25688.77,0.69562368,16.60,13.14,0.00800000,36934.7,52.82,24.68,0.00800000,73863.8
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,39566.636,39566.636,0.445968,0.00086630,968.679,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.0980,1.120067,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,39566.64,39566.64,1.0000,0.52440745,0.445968,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.86621264,60.00,48.90,11.10,0.000,39566.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00606840,20.98,0.00606840,38.4825,34501.13,0.00,28105.68,28105.68,0.52440745,16.60,13.14,0.00800000,36934.7,69.16,28.55,0.00800000,90529.9
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,26538.893,26538.893,0.617720,0.00058106,649.732,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,0.7365,0.751273,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,26538.89,26538.89,1.0000,0.72636799,0.617720,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.58100275,60.00,48.90,11.10,0.000,26538.89,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607708,20.98,0.00607708,38.5381,23141.59,0.00,26030.92,26030.92,0.72636799,16.60,13.14,0.00800000,36934.7,51.74,24.40,0.00800000,72771.8
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,431814.004,431814.004,5.286041,0.00945445,10571.907,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,11.9828,12.223947,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,431814.00,431814.00,1.0000,6.21577438,5.286041,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,9.45348874,60.00,48.90,11.10,0.000,431814.00,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00618976,20.98,0.00618976,39.2441,376518.00,0.00,321559.58,321559.58,6.21577438,16.60,13.14,0.00800000,36934.7,67.33,28.15,0.00800000,88667.6
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,284548.941,284548.941,6.056838,0.00623012,6966.471,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,7.8962,8.055114,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,284548.94,284548.94,1.0000,7.12214242,6.056838,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,6.22948813,60.00,48.90,11.10,0.000,284548.94,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00617384,20.98,0.00617384,39.1453,248116.06,0.00,270991.79,270991.79,7.12214242,16.60,13.14,0.00800000,36934.7,53.91,24.96,0.00800000,74983.9
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,429865.019,429865.019,4.512660,0.00941178,10524.183,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,11.9287,12.168775,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,429865.02,429865.02,1.0000,5.30636757,4.512660,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,9.41082058,60.00,48.90,11.10,0.000,429865.02,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00618358,20.98,0.00618358,39.2053,374819.37,0.00,292504.34,292504.34,5.30636757,16.60,13.14,0.00800000,36934.7,70.66,28.88,0.00800000,92058.0
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,287499.215,287499.215,6.452906,0.00629472,7038.712,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,7.9781,8.138632,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,287499.21,287499.21,1.0000,7.58787342,6.452906,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,6.29407700,60.00,48.90,11.10,0.000,287499.21,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00618798,20.98,0.00618798,39.2341,250687.79,0.00,278720.22,278720.22,7.58787342,16.60,13.14,0.00800000,36934.7,52.62,24.63,0.00800000,73667.1
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,59274.063,59274.063,0.518612,0.00129779,1451.244,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.6448,1.677952,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,59274.06,59274.06,1.0000,0.60982826,0.518612,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.29765752,60.00,48.90,11.10,0.000,59274.06,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00658659,20.98,0.00658659,41.7315,51677.39,0.00,35767.61,35767.61,0.60982826,16.60,13.14,0.00800000,36934.7,74.12,29.61,0.00800000,95586.7
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,38745.208,38745.208,0.581386,0.00084832,948.621,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.0752,1.096813,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,38745.21,38745.21,1.0000,0.68364287,0.581386,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.84822952,60.00,48.90,11.10,0.000,38745.21,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00656394,20.98,0.00656394,41.5907,33780.29,0.00,32022.09,32022.09,0.68364287,16.60,13.14,0.00800000,36934.7,62.53,27.05,0.00800000,83775.1
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,59183.779,59183.779,0.451884,0.00129581,1449.034,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.6423,1.675396,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,59183.78,59183.78,1.0000,0.53136298,0.451884,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.29568097,60.00,48.90,11.10,0.000,59183.78,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00658484,20.98,0.00658484,41.7206,51598.76,0.00,32342.66,32342.66,0.53136298,16.60,13.14,0.00800000,36934.7,76.29,30.06,0.00800000,97802.1
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,39148.918,39148.918,0.649437,0.00085716,958.507,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.0864,1.108242,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,39148.92,39148.92,1.0000,0.76366321,0.649437,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.85706775,60.00,48.90,11.10,0.000,39148.92,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00657589,20.98,0.00657589,41.6657,34132.17,0.00,33854.18,33854.18,0.76366321,16.60,13.14,0.00800000,36934.7,60.07,26.47,0.00800000,81266.0
,VAV_1_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,351539.925,-999.000,17.764737,0.01255619,-999.000,-999.0000,1.00000,1.00000,1023.4728,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,17.764737,20.88928243,,4197.9300,999.8980,128.93072193,13.34,6.67,6.67,4512606.39,7.7902,9.737718,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,351539.92,271319.81,1.0000,20.88928243,17.764737,24.09,17.43,0.01002329,49723.3,11.40,11.31,0.00850000,32894.6,12.55491073,6.67,13.34,6.67,29904.474,321635.45,24.30,0.01739032,22.84,2.39713807,13.4938,24.06,0.00887414,24.00,0.00895294,47.0382,146400.11,0.00,387939.28,282175.41,20.88928243,24.09,17.68,0.01002329,49723.3,10.89,10.80,0.00801509,31152.1
,VAV_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,90806.520,90806.520,5.329421,0.00198818,1407.427,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,17.764737,20.88928243,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,2.5199,2.570584,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,90806.52,90806.52,1.0000,6.26678473,5.329421,2.28,1.47,0.00397742,12255.1,16.70,12.96,0.00800000,37036.7,1.98798187,60.00,48.90,11.10,0.000,90806.52,-20.60,0.00061258,-20.60,2.39713807,44.9793,20.98,0.00672818,20.99,0.00727297,45.9826,67965.82,0.00,74667.14,74667.14,6.26678473,16.60,8.93,0.00397742,26750.4,28.37,13.88,0.00397742,38665.1
,VAV_2_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,3633990.915,-999.000,185.083263,0.12979773,-999.000,-999.0000,1.00000,1.00000,1023.3726,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,185.083263,217.63657361,,4197.9300,999.8980,128.93072193,13.34,6.67,6.67,4512606.39,80.5298,100.662195,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,3633990.92,2827844.23,1.0000,217.63657361,185.083263,24.10,17.39,0.00996938,49592.0,11.40,11.31,0.00850000,32894.4,129.78449478,6.67,13.34,6.67,305002.831,3328988.08,24.35,0.01741444,22.87,23.97138068,12.9517,24.06,0.00886165,24.00,0.00888271,46.6732,17177509.82,0.00,4006264.35,2937070.35,217.63657361,24.10,17.64,0.00996938,49592.0,10.91,10.81,0.00802082,31183.9
,VAV_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,896783.592,896783.592,55.524979,0.01963484,13995.248,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,185.083263,217.63657361,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,24.8856,25.386474,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,896783.59,896783.59,1.0000,65.29097208,55.524979,3.03,2.08,0.00411083,13350.0,16.70,12.96,0.00800000,37036.7,19.63283616,60.00,48.90,11.10,0.000,896783.59,-20.60,0.00061258,-20.60,23.97138068,43.1722,20.98,0.00676846,20.99,0.00734702,46.4450,7680848.58,0.00,744417.41,744417.41,65.29097208,16.60,9.08,0.00411083,27088.1,27.86,13.81,0.00411083,38489.7
,VAV_3_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,349745.987,-999.000,17.578543,0.01249212,-999.000,-999.0000,1.00000,1.00000,1023.5189,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,17.578543,20.67033926,,4197.9300,999.8980,128.93072193,13.34,6.67,6.67,4512606.39,7.7504,9.688026,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,349745.99,269069.22,1.0000,20.67033926,17.578543,24.12,17.46,0.01004808,49814.8,11.40,11.31,0.00850000,32894.7,12.49084196,6.67,13.34,6.67,29591.042,320154.95,24.51,0.01745025,22.94,2.39713807,13.6367,24.06,0.00887929,24.00,0.00893850,46.9634,151564.17,0.00,385774.32,279825.47,20.67033926,24.12,17.71,0.01004808,49814.8,10.89,10.80,0.00801506,31151.7
,VAV_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,91079.507,91079.507,5.273563,0.00199416,1409.099,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,17.578543,20.67033926,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,2.5274,2.578312,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,91079.51,91079.51,1.0000,6.20110178,5.273563,2.08,1.68,0.00420468,12625.4,16.70,12.96,0.00800000,37036.7,1.99395824,60.00,48.90,11.10,0.000,91079.51,-20.60,0.00061258,-20.60,2.39713807,45.4558,20.99,0.00719824,21.00,0.00764907,48.3257,147378.95,0.00,74707.27,74707.27,6.20110178,16.60,9.18,0.00420468,27325.7,28.50,14.14,0.00420468,39373.2
,VAV_5_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_5,BASEMENT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,177329.562,-999.000,9.644643,0.00633380,-999.000,-999.0000,1.00000,1.00000,1022.8389,1004.8586,1.1759,VAV_5_FAN,Fan:VariableVolume,9.644643,11.34098750,,4197.9300,999.8980,128.93072193,13.34,6.67,6.67,4512606.39,3.9296,4.912060,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 11:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,177329.56,143557.25,1.0000,11.34098750,9.644643,23.77,17.05,0.00968231,48529.9,11.40,11.31,0.00850000,32893.7,6.33315495,6.67,13.34,6.67,16340.844,160988.72,21.46,0.01649540,21.45,1.19856903,12.4273,24.10,0.00871548,24.00,0.00871548,45.8015,99397.09,0.00,197082.85,149387.38,11.34098750,23.77,17.30,0.00968231,48529.9,10.89,10.80,0.00801422,31151.9
,VAV_5_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_5,BASEMENT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,44214.070,44214.070,2.893393,0.00096806,694.716,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_5_FAN,Fan:VariableVolume,9.644643,11.34098750,,4197.9300,999.8980,77.33581206,71.10,82.20,11.10,3603618.61,1.2269,1.251628,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,44214.07,44214.07,1.0000,3.40229625,2.893393,3.77,3.59,0.00493981,16174.5,16.70,12.96,0.00800000,37036.7,0.96795660,60.00,48.90,11.10,0.000,44214.07,-20.60,0.00061258,-20.60,1.19856903,41.4243,21.00,0.00800000,21.00,0.00800000,50.5027,12495.78,0.00,37047.82,37047.82,3.40229625,16.60,10.00,0.00493981,29186.9,27.34,14.40,0.00493981,40076.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,VAV_1_OA_CONTROLLER,DifferentialDryBulb,2.40,17.76,-,,,
,VAV_2_OA_CONTROLLER,DifferentialDryBulb,23.97,185.08,-,,,
,VAV_3_OA_CONTROLLER,DifferentialDryBulb,2.40,17.58,-,,,
,VAV_5_OA_CONTROLLER,DifferentialDryBulb,1.20,9.64,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BASEMENT,1018.00,3764.17,182.00
,CORE_BOTTOM,1606.67,3076.83,198.33
,CORE_MID,1932.33,2890.00,370.83
,CORE_TOP,2624.50,3579.67,1406.50
,PERIMETER_BOT_ZN_1,2492.50,3295.50,1111.33
,PERIMETER_BOT_ZN_2,2382.67,3911.50,1463.33
,PERIMETER_BOT_ZN_3,2732.33,3623.33,1566.83
,PERIMETER_BOT_ZN_4,2166.00,4127.17,1466.50
,PERIMETER_MID_ZN_1,2728.00,3334.00,1349.33
,PERIMETER_MID_ZN_2,2645.50,3920.00,1710.00
,PERIMETER_MID_ZN_3,3027.17,3663.17,1860.17
,PERIMETER_MID_ZN_4,2403.00,4197.50,1736.17
,PERIMETER_TOP_ZN_1,3003.50,3608.67,1799.50
,PERIMETER_TOP_ZN_2,2970.67,3999.33,2097.67
,PERIMETER_TOP_ZN_3,3312.00,3884.00,2291.83
,PERIMETER_TOP_ZN_4,2763.17,4300.00,2151.50
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00
,Facility,4169.33,4559.67,2310.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BASEMENT,2.00,0.00,2.00,0.00
,CORE_BOTTOM,11.00,0.00,11.00,0.00
,CORE_MID,33.67,0.00,33.67,0.00
,CORE_TOP,91.50,0.00,19.00,0.00
,PERIMETER_BOT_ZN_1,120.33,1.50,7.67,0.00
,PERIMETER_BOT_ZN_2,149.83,2.67,5.67,0.00
,PERIMETER_BOT_ZN_3,160.00,0.00,14.00,0.00
,PERIMETER_BOT_ZN_4,152.17,4.00,5.50,0.00
,PERIMETER_MID_ZN_1,200.67,4.50,11.83,0.00
,PERIMETER_MID_ZN_2,238.33,4.33,10.00,0.00
,PERIMETER_MID_ZN_3,263.17,0.00,23.17,0.00
,PERIMETER_MID_ZN_4,236.00,5.67,9.33,0.00
,PERIMETER_TOP_ZN_1,361.67,3.83,27.50,0.17
,PERIMETER_TOP_ZN_2,378.33,4.00,22.17,0.00
,PERIMETER_TOP_ZN_3,436.83,0.83,40.17,0.00
,PERIMETER_TOP_ZN_4,372.67,4.83,20.50,0.50
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Facility,727.33,23.67,73.33,0.50
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,52.53,95.89,8690.42,0.741,0.000,0.000,0.000
,CORE_BOTTOM,74.67,136.29,6948.69,1.064,0.000,0.000,0.000
,CORE_MID,74.67,136.29,6948.69,1.112,0.000,0.000,0.000
,CORE_TOP,74.67,136.29,6948.69,0.985,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,9.24,16.87,860.02,1.483,0.321,0.000,0.000
,PERIMETER_BOT_ZN_2,5.96,10.87,554.22,2.431,0.331,0.000,0.000
,PERIMETER_BOT_ZN_3,9.24,16.87,860.00,1.233,0.320,0.000,0.000
,PERIMETER_BOT_ZN_4,5.96,10.87,554.22,2.531,0.331,0.000,0.000
,PERIMETER_MID_ZN_1,9.24,16.87,860.02,1.535,0.321,0.000,0.000
,PERIMETER_MID_ZN_2,5.96,10.87,554.22,2.463,0.331,0.000,0.000
,PERIMETER_MID_ZN_3,9.24,16.87,860.00,1.237,0.320,0.000,0.000
,PERIMETER_MID_ZN_4,5.96,10.87,554.22,2.613,0.331,0.000,0.000
,PERIMETER_TOP_ZN_1,9.24,16.87,860.02,1.413,0.321,0.000,0.000
,PERIMETER_TOP_ZN_2,5.96,10.87,554.22,2.274,0.331,0.000,0.000
,PERIMETER_TOP_ZN_3,9.24,16.87,860.00,1.186,0.320,0.000,0.000
,PERIMETER_TOP_ZN_4,5.96,10.87,554.22,2.539,0.331,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,52.53,95.89,8690.42,0.000,0.000,0.000,0.000
,CORE_BOTTOM,74.67,136.29,6948.69,0.000,0.000,0.000,0.000
,CORE_MID,74.67,136.29,6948.69,0.000,0.000,0.000,0.000
,CORE_TOP,74.67,136.29,6948.69,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,9.24,16.87,860.02,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_2,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_3,9.24,16.87,860.00,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_4,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_1,9.24,16.87,860.02,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_2,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_3,9.24,16.87,860.00,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_4,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_1,9.24,16.87,860.02,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_2,5.96,10.87,554.22,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_3,9.24,16.87,860.00,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_4,5.96,10.87,554.22,0.000,0.008,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,76,28
,Floor,31,1
,Roof,23,1
,Internal Mass,16,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,12,12
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,4
,Conditioned Zones,19
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,3


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,Electricity:Building,16838.47,186902.73,01-JAN-00:10,1121416.36,02-JAN-08:10
,Electricity:Zone:BASEMENT,1295.27,14377.13,01-JAN-00:10,86262.80,02-JAN-08:10
,InteriorLights:Electricity,8454.49,37380.55,01-JAN-00:10,672849.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:BASEMENT,650.35,2875.43,01-JAN-00:10,51757.68,02-JAN-08:10
,General:InteriorLights:Electricity,8454.49,37380.55,01-JAN-00:10,672849.82,02-JAN-08:10
,Electricity:Zone:CORE_BOTTOM,920.55,10217.92,01-JAN-00:10,61307.54,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_BOTTOM,462.20,2043.58,01-JAN-00:10,36784.53,02-JAN-08:10
,Electricity:Zone:CORE_MID,9205.55,102179.24,01-JAN-00:10,613075.45,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_MID,4622.05,20435.85,01-JAN-00:10,367845.27,02-JAN-08:10
,Electricity:Zone:CORE_TOP,920.55,10217.92,01-JAN-00:10,61307.54,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_TOP,462.20,2043.58,01-JAN-00:10,36784.53,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_1,113.93,1264.65,01-JAN-00:10,7587.89,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1,57.21,252.93,01-JAN-00:10,4552.73,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_2,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_3,113.93,1264.62,01-JAN-00:10,7587.72,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3,57.20,252.92,01-JAN-00:10,4552.63,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_4,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_1,1139.35,12646.48,01-JAN-00:10,75878.91,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1,572.06,2529.30,01-JAN-00:10,45527.34,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_2,734.22,8149.70,01-JAN-00:10,48898.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2,368.65,1629.94,01-JAN-00:10,29338.91,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_3,1139.32,12646.21,01-JAN-00:10,75877.25,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3,572.05,2529.24,01-JAN-00:10,45526.35,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_4,734.22,8149.70,01-JAN-00:10,48898.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4,368.65,1629.94,01-JAN-00:10,29338.91,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_1,113.93,1264.65,01-JAN-00:10,7587.89,02-JAN-08:10
