Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:48
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1,57.21,252.93,01-JAN-00:10,4552.73,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_2,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_3,113.93,1264.62,01-JAN-00:10,7587.72,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3,57.20,252.92,01-JAN-00:10,4552.63,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_4,73.42,814.97,01-JAN-00:10,4889.82,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4,36.86,162.99,01-JAN-00:10,2933.89,02-JAN-08:10
,InteriorEquipment:Electricity,8383.98,149522.18,01-JAN-00:10,448566.54,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BASEMENT,644.92,11501.71,01-JAN-00:10,34505.12,02-JAN-08:10
,General:InteriorEquipment:Electricity,8383.98,149522.18,01-JAN-00:10,448566.54,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_BOTTOM,458.35,8174.34,01-JAN-00:10,24523.02,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_MID,4583.50,81743.39,01-JAN-00:10,245230.18,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_TOP,458.35,8174.34,01-JAN-00:10,24523.02,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1,56.73,1011.72,01-JAN-00:10,3035.16,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3,56.73,1011.70,01-JAN-00:10,3035.09,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1,567.29,10117.19,01-JAN-00:10,30351.56,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2,365.57,6519.76,01-JAN-00:10,19559.27,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3,567.28,10116.97,01-JAN-00:10,30350.90,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4,365.57,6519.76,01-JAN-00:10,19559.27,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1,56.73,1011.72,01-JAN-00:10,3035.16,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3,56.73,1011.70,01-JAN-00:10,3035.09,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4,36.56,651.98,01-JAN-00:10,1955.93,02-JAN-08:10
,ElectricityPurchased:Facility,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,ElectricityPurchased:Plant,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,Cogeneration:ElectricityPurchased,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,ElectricityNet:Plant,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,Cogeneration:ElectricityNet,23458.03,223571.07,20-AUG-09:10,2043781.36,19-JUL-16:00
,Electricity:HVAC,702.04,0.00,01-JAN-00:40,89808.97,18-JUL-05:10
,Fans:Electricity,702.04,0.00,01-JAN-00:40,89808.97,18-JUL-05:10
,Fan Energy:Fans:Electricity,702.04,0.00,01-JAN-00:40,89808.97,18-JUL-05:10
,ExteriorLights:Electricity,967.65,0.00,01-JAN-07:30,61595.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,967.65,0.00,01-JAN-07:30,61595.00,01-JAN-00:10
,ExteriorEquipment:Electricity,1895.08,12222.20,01-JAN-00:10,122221.98,01-JAN-07:10
,Elevators:ExteriorEquipment:Electricity,1895.08,12222.20,01-JAN-00:10,122221.98,01-JAN-07:10
,Electricity:Plant,3054.80,1.75,20-AUG-21:10,776809.33,19-JUL-17:00
,Cooling:Electricity,2011.25,0.00,01-JAN-00:10,658421.23,19-JUL-17:00
,General:Cooling:Electricity,2011.25,0.00,01-JAN-00:10,658421.23,19-JUL-17:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,HeatRejection:Electricity,409.10,0.00,01-JAN-00:10,44843.06,11-FEB-15:10
,General:HeatRejection:Electricity,409.10,0.00,01-JAN-00:10,44843.06,11-FEB-15:10
,Pumps:Electricity,634.44,1.75,20-AUG-21:10,81198.27,04-MAY-12:00
,General:Pumps:Electricity,634.44,1.75,20-AUG-21:10,81198.27,04-MAY-12:00


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,8366.75,20.00,01-JAN-00:40,3931871.06,06-FEB-07:10
,Gas:Plant,8366.75,20.00,01-JAN-00:40,3931871.06,06-FEB-07:10
,WaterSystems:Gas,252.90,20.00,01-JAN-00:10,41143.72,16-FEB-13:00
,Water Heater:WaterSystems:Gas,252.90,20.00,01-JAN-00:10,41143.72,16-FEB-13:00
,Heating:Gas,8113.84,0.00,01-JAN-00:40,3918402.22,06-FEB-07:10
,Boiler:Heating:Gas,8113.84,0.00,01-JAN-00:40,3918402.22,06-FEB-07:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,10284.16,0.00,01-JAN-00:10,3169091.63,18-JUL-05:10
,PlantLoopCoolingDemand:HVAC,10284.16,0.00,01-JAN-00:10,3169091.63,18-JUL-05:10
,CoolingCoils:PlantLoopCoolingDemand,10284.16,0.00,01-JAN-00:10,3169091.63,18-JUL-05:10


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,11942.50,0.00,16-JAN-15:20,0.00,19-JUL-15:00
,Water:Plant,11942.50,0.00,16-JAN-15:20,0.00,19-JUL-15:00
,WaterSystems:Water,1504.13,0.00,16-JAN-15:20,0.00,03-JAN-12:50
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,11942.50,0.00,16-JAN-15:20,0.00,19-JUL-15:00
,MainsWater:Plant,11942.50,0.00,16-JAN-15:20,0.00,19-JUL-15:00
,WaterSystems:MainsWater,1504.13,0.00,16-JAN-15:20,0.00,03-JAN-12:50
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,1504.13,0.00,16-JAN-15:20,0.00,03-JAN-12:50
,General:WaterSystems:MainsWater,1504.13,0.00,16-JAN-15:20,0.00,03-JAN-12:50
,HeatRejection:Water,10438.37,0.00,01-JAN-00:10,0.00,19-JUL-15:00
,HeatRejection:MainsWater,10438.37,0.00,01-JAN-00:10,0.00,19-JUL-15:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,8451516.97,0.076,20-AUG-09:10,0.699,19-JUL-16:00
,ElectricEmissions:CO2,8015609.40,0.076,20-AUG-09:10,0.698,19-JUL-16:00
,CO:Facility,3115.96,0.000,20-AUG-09:10,0.000,06-FEB-08:10
,ElectricEmissions:CO,2782.12,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,CH4:Facility,17536.71,0.000,20-AUG-09:10,0.002,19-JUL-16:00
,ElectricEmissions:CH4,17527.84,0.000,20-AUG-09:10,0.002,19-JUL-16:00
,NOx:Facility,14991.33,0.000,20-AUG-09:10,0.001,19-JUL-16:00
,ElectricEmissions:NOx,14595.59,0.000,20-AUG-09:10,0.001,19-JUL-16:00
,N2O:Facility,197.19,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,ElectricEmissions:N2O,188.32,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,SO2:Facility,43915.68,0.000,20-AUG-09:10,0.004,19-JUL-16:00
,ElectricEmissions:SO2,43913.44,0.000,20-AUG-09:10,0.004,19-JUL-16:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,437.97,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,ElectricEmissions:PM10,407.94,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,260.87,0.000,20-AUG-09:10,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,239.04,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,Hg:Facility,0.13,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,ElectricEmissions:Hg,0.13,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,Pb:Facility,0.65,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,ElectricEmissions:Pb,0.65,0.000,20-AUG-09:10,0.000,19-JUL-16:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,435907.56,0.000,01-JAN-00:40,0.205,06-FEB-07:10
,NaturalGasEmissions:CO,333.83,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:CH4,8.87,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:NOx,395.75,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:N2O,8.87,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:SO2,2.24,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,30.04,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,21.84,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,06-FEB-07:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,2430649.78,0.022,20-AUG-09:10,0.202,19-JUL-16:00
,CarbonEquivalentEmissions:Carbon Equivalent,2430649.78,0.022,20-AUG-09:10,0.202,19-JUL-16:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,10109370.090,0.096,20-AUG-09:10,0.881,19-JUL-16:00
,ElectricEmissions:WaterEnvironmentalFactors,10109370.090,0.096,20-AUG-09:10,0.881,19-JUL-16:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,5947.99,1073.98,13-AUG-00:10,2836041.76,06-FEB-07:10
,PlantLoopHeatingDemand:Plant,190.27,1073.98,13-AUG-00:10,23479.34,14-FEB-12:30
,WaterSystems:PlantLoopHeatingDemand,190.27,1073.98,13-AUG-00:10,23479.34,14-FEB-12:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,64353.78,1073.98,13-AUG-19:20,12652873.92,19-JUL-16:00
,EnergyTransfer:Building,16515.66,0.00,01-JAN-00:40,1907100.95,06-FEB-06:10
,EnergyTransfer:Zone:BASEMENT,577.12,0.00,01-JAN-00:10,57689.80,04-AUG-16:00
,Heating:EnergyTransfer,2867.48,0.00,01-JAN-00:40,1904935.96,06-FEB-06:10
,Heating:EnergyTransfer:Zone:BASEMENT,0.30,0.00,01-JAN-00:10,8525.89,02-JAN-06:10
,Cooling:EnergyTransfer,13648.18,0.00,01-JAN-00:40,1672015.91,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BASEMENT,576.82,0.00,01-JAN-00:10,57689.80,04-AUG-16:00
,EnergyTransfer:Zone:CORE_BOTTOM,710.02,0.00,01-JAN-00:40,70356.37,20-JUL-05:10
,Heating:EnergyTransfer:Zone:CORE_BOTTOM,1.18,0.00,01-JAN-00:10,20058.67,02-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_BOTTOM,708.84,0.00,01-JAN-00:40,70356.37,20-JUL-05:10
,EnergyTransfer:Zone:CORE_MID,7501.48,0.00,01-JAN-00:40,742756.78,16-JUN-05:10
,Heating:EnergyTransfer:Zone:CORE_MID,33.81,0.00,01-JAN-00:10,272237.88,02-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_MID,7467.67,0.00,01-JAN-00:40,742756.78,16-JUN-05:10
,EnergyTransfer:Zone:CORE_TOP,634.05,0.00,01-JAN-00:40,130385.07,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_TOP,93.51,0.00,01-JAN-00:40,130385.07,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_TOP,540.54,0.00,01-JAN-00:10,71582.52,15-JUN-05:10
,EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,81.66,0.00,01-JAN-00:40,18006.10,02-JAN-08:30
,Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,20.71,0.00,01-JAN-00:40,18006.10,02-JAN-08:30
,Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,60.95,0.00,01-JAN-00:10,10619.07,19-JUL-15:00
,EnergyTransfer:Zone:MIDFLOOR_PLENUM,967.64,0.00,01-JAN-00:40,212220.99,02-JAN-09:30
,Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,308.13,0.00,01-JAN-00:40,212220.99,02-JAN-09:30
,Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,659.51,0.00,01-JAN-00:10,108141.18,19-JUL-15:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,117.05,0.00,01-JAN-00:40,28915.47,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,23.02,0.00,01-JAN-00:40,28915.47,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,94.03,0.00,01-JAN-00:10,22050.01,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,91.35,0.00,01-JAN-00:40,22929.91,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,19.92,0.00,01-JAN-00:40,22929.91,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,71.43,0.00,01-JAN-00:10,16527.87,06-JUL-08:10
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,100.42,0.00,01-JAN-00:40,27214.28,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,32.59,0.00,01-JAN-00:40,27214.28,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,67.83,0.00,01-JAN-00:10,14230.59,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,92.68,0.00,01-JAN-00:40,23040.68,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,20.93,0.00,01-JAN-00:40,23040.68,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,71.76,0.00,01-JAN-00:10,16976.80,02-AUG-16:00
,EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1344.01,0.00,01-JAN-00:40,311157.09,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,388.80,0.00,01-JAN-00:40,311157.09,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,955.20,0.00,01-JAN-00:10,233808.92,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_2,1035.93,0.00,01-JAN-00:40,246543.46,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,329.68,0.00,01-JAN-00:40,246543.46,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,706.25,0.00,01-JAN-00:10,175044.85,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_3,1202.60,0.00,01-JAN-00:40,292048.20,06-FEB-04:50
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,544.64,0.00,01-JAN-00:40,292048.20,06-FEB-04:50
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,657.96,0.00,01-JAN-00:10,149894.09,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_MID_ZN_4,1052.17,0.00,01-JAN-00:40,250968.85,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,346.47,0.00,01-JAN-00:40,250968.85,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,705.70,0.00,01-JAN-00:10,178001.17,02-AUG-16:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,159.50,0.00,01-JAN-00:40,36120.40,06-FEB-05:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,78.84,0.00,01-JAN-00:40,36120.40,06-FEB-05:00
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,80.66,0.00,01-JAN-00:10,22150.59,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,121.69,0.00,01-JAN-00:40,29773.64,07-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,61.45,0.00,01-JAN-00:40,29773.64,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,60.24,0.00,01-JAN-00:10,17394.72,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,157.57,0.00,01-JAN-00:40,33569.77,06-FEB-05:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,101.18,0.00,01-JAN-00:40,33569.77,06-FEB-05:00
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,56.40,0.00,01-JAN-00:10,15522.11,19-JUL-15:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,125.29,0.00,01-JAN-00:40,30706.78,07-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,63.96,0.00,01-JAN-00:40,30706.78,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,61.32,0.00,01-JAN-00:10,17943.73,02-AUG-16:30
,EnergyTransfer:Zone:TOPFLOOR_PLENUM,443.44,0.00,01-JAN-00:40,95910.16,08-JAN-07:00
,Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,398.38,0.00,01-JAN-00:40,95910.16,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,45.06,0.00,01-JAN-00:10,25024.03,16-JUL-17:00
,EnergyTransfer:Plant,31796.24,1073.98,13-AUG-19:20,7881600.48,08-JUN-12:30
,WaterSystems:EnergyTransfer,190.27,1073.98,13-AUG-19:20,23479.34,14-FEB-12:40
,General:WaterSystems:EnergyTransfer,190.27,1073.98,13-AUG-19:20,23479.34,14-FEB-12:40
,EnergyTransfer:HVAC,16041.88,0.00,01-JAN-00:40,3169091.63,18-JUL-05:10
,HeatingCoils:EnergyTransfer,5757.72,0.00,01-JAN-00:40,2828226.79,06-FEB-07:10
,PlantLoopHeatingDemand:HVAC,5757.72,0.00,01-JAN-00:40,2828226.79,06-FEB-07:10
,HeatingCoils:PlantLoopHeatingDemand,5757.72,0.00,01-JAN-00:40,2828226.79,06-FEB-07:10
,CoolingCoils:EnergyTransfer,10284.16,0.00,01-JAN-00:10,3169091.63,18-JUL-05:10
,Chillers:EnergyTransfer,11617.37,0.00,01-JAN-00:10,3613744.13,30-MAY-10:00
,HeatRejection:EnergyTransfer,14268.33,0.00,01-JAN-00:10,4251730.05,04-AUG-17:00
,Boilers:EnergyTransfer,5720.26,0.00,01-JAN-00:40,2762473.56,06-FEB-07:10
,Source:Facility,175500.85,1585587.89,20-AUG-09:10,14509279.23,19-JUL-16:00
,ElectricEmissions:Source,83182.18,792783.02,20-AUG-09:10,7247248.72,19-JUL-16:00
,PurchasedElectricEmissions:Source,83182.18,792783.02,20-AUG-09:10,7247248.72,19-JUL-16:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,9136.49,21.84,01-JAN-00:40,4293603.20,06-FEB-07:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BASEMENT,0.000,0.000,0.300,-576.817,0.000,0.000,70.859,650.346,644.921,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-789.609
,CORE_BOTTOM,0.000,0.000,1.184,-708.832,0.000,0.000,99.650,462.205,458.350,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-312.557
,CORE_MID,0.000,0.000,33.812,-7467.627,0.000,0.000,1001.633,4622.049,4583.499,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-2773.368
,CORE_TOP,0.000,0.000,93.509,-540.538,0.000,0.000,104.080,462.205,458.350,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-577.605
,PERIMETER_BOT_ZN_1,0.000,0.000,23.024,-94.027,0.000,0.000,12.633,57.206,56.729,91.378,0.000,1.084,3.991,0.000,-86.421,0.000,-65.596,-0.000
,PERIMETER_BOT_ZN_2,0.000,0.000,19.919,-71.430,0.000,0.000,8.461,36.865,36.557,51.613,0.000,0.912,18.551,0.000,-58.972,0.000,-42.476,-0.000
,PERIMETER_BOT_ZN_3,0.000,0.000,32.588,-67.831,0.000,0.000,12.873,57.205,56.728,26.629,0.000,1.165,40.867,0.000,-96.442,0.000,-63.780,-0.000
,PERIMETER_BOT_ZN_4,0.000,0.000,20.927,-71.756,0.000,0.000,8.555,36.865,36.557,51.304,0.000,0.929,20.031,0.000,-60.780,0.000,-42.634,-0.001
,PERIMETER_MID_ZN_1,0.000,0.000,388.804,-955.186,0.000,0.000,126.828,572.060,567.289,884.980,0.000,10.432,0.021,0.000,-901.023,0.000,-648.459,-45.726
,PERIMETER_MID_ZN_2,0.000,0.000,329.676,-706.241,0.000,0.000,84.662,368.649,365.575,502.467,0.000,8.819,73.660,0.000,-608.476,0.000,-418.791,-0.028
,PERIMETER_MID_ZN_3,0.000,0.000,544.642,-657.943,0.000,0.000,129.189,572.048,567.277,261.257,0.000,11.414,199.547,0.000,-999.158,0.000,-628.271,-0.007
,PERIMETER_MID_ZN_4,0.000,0.000,346.473,-705.684,0.000,0.000,85.879,368.649,365.575,500.828,0.000,9.530,85.137,0.000,-635.026,0.000,-421.361,-0.002
,PERIMETER_TOP_ZN_1,0.000,0.000,78.838,-80.658,0.000,0.000,12.875,57.206,56.729,89.843,0.000,1.025,0.001,0.000,-85.395,0.000,-61.748,-68.716
,PERIMETER_TOP_ZN_2,0.000,0.000,61.448,-60.241,0.000,0.000,8.509,36.865,36.557,50.902,0.000,0.844,0.001,0.000,-58.045,0.000,-40.294,-36.545
,PERIMETER_TOP_ZN_3,0.000,0.000,101.177,-56.396,0.000,0.000,13.078,57.205,56.728,27.476,0.000,1.156,0.001,0.000,-94.834,0.000,-60.181,-45.408
,PERIMETER_TOP_ZN_4,0.000,0.000,63.962,-61.323,0.000,0.000,8.633,36.865,36.557,50.605,0.000,0.952,0.001,0.000,-60.670,0.000,-40.519,-35.063
,GROUNDFLOOR_PLENUM,20.709,-60.952,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.637,146.226,0.000,0.000,0.000,-107.620,-0.006
,MIDFLOOR_PLENUM,308.131,-659.494,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,15.856,1401.395,0.000,0.000,0.000,-1065.888,-0.013
,TOPFLOOR_PLENUM,398.377,-45.061,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,15.595,447.585,0.000,0.000,0.000,-816.496,0.000
,Total Facility,727.217,-765.507,2140.284,-12882.530,0.000,0.000,1788.398,8454.493,8383.978,2589.283,0.000,81.349,2437.014,0.000,-3745.242,0.000,-4524.115,-4684.654


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,04-AUG-05:02,0.00,0.00,0.00,-121962.05,0.00,0.00,584.51,5750.85,15335.61,0.00,0.00,0.00,100291.08,0.00,-0.00,0.00,0.00,0.00
,CORE_BOTTOM,21-JUL-05:02,0.00,0.00,0.00,-146134.04,0.00,0.00,749.05,4087.17,10899.12,0.00,0.00,0.00,130398.70,0.00,-0.00,0.00,0.00,0.00
,CORE_MID,21-JUL-05:02,0.00,0.00,0.00,-1548436.36,0.00,0.00,7317.04,40871.70,108991.19,0.00,0.00,0.00,1391256.43,0.00,-0.00,0.00,0.00,0.00
,CORE_TOP,15-JUN-05:02,0.00,0.00,0.00,-143646.69,0.00,0.00,730.53,4087.17,10899.12,0.00,0.00,0.00,127929.87,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-22049.72,0.00,0.00,1114.38,4552.73,3035.16,29074.12,0.00,102.98,0.00,0.00,-0.00,0.00,0.00,-15829.65
,PERIMETER_BOT_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-19879.95,0.00,0.00,0.00,162.99,651.98,18764.30,0.00,492.23,0.00,0.00,-0.00,0.00,0.00,-191.54
,PERIMETER_BOT_ZN_3,19-JUL-05:02,0.00,0.00,0.00,-17593.92,0.00,0.00,98.44,505.85,1348.93,1199.71,0.00,0.00,14489.38,0.00,-0.00,0.00,-48.38,0.00
,PERIMETER_BOT_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-22096.73,0.00,0.00,0.00,162.99,651.98,19985.67,0.00,1010.25,285.83,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-233805.62,0.00,0.00,11143.82,45527.34,30351.56,282603.09,0.00,944.75,0.00,0.00,-0.00,0.00,0.00,-136764.95
,PERIMETER_MID_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-230957.14,0.00,0.00,0.00,1629.94,6519.76,182836.83,0.00,4526.94,35443.67,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,17-JUN-05:02,0.00,0.00,0.00,-168469.79,0.00,0.00,1001.20,5058.48,13489.29,716.98,0.00,0.00,148867.57,0.00,-0.00,0.00,-663.72,0.00
,PERIMETER_MID_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-247584.13,0.00,0.00,0.00,1629.94,6519.76,194358.39,0.00,9737.62,35338.43,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,16-APR-13:22,0.00,0.00,0.00,-22566.23,0.00,0.00,0.00,252.93,1011.72,16652.22,0.00,832.98,3816.39,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-23185.31,0.00,0.00,0.00,162.99,651.98,18136.88,0.00,425.34,3808.13,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,05-JUL-05:02,0.00,0.00,0.00,-17816.52,0.00,0.00,96.41,505.85,1348.93,2169.33,0.00,12.02,13683.99,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-26210.09,0.00,0.00,0.00,162.99,651.98,19155.62,0.00,938.82,5300.68,0.00,-0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,04-AUG-05:10,0.00,-12847.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,12977.63,0.00,-0.00,0.00,-129.85,0.00
,MIDFLOOR_PLENUM,04-AUG-05:10,0.00,-130666.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,131779.23,0.00,-0.00,0.00,-1113.01,0.00
,TOPFLOOR_PLENUM,16-JUL-16:50,0.00,-26536.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,21005.03,5531.52,0.00,-0.00,0.00,0.00,0.00
,Total Facility,17-JUN-05:02,0.00,127714.53,0.00,-2561918.36,0.00,0.00,13459.97,74761.09,199362.91,16425.61,0.00,0.00,2152723.52,0.00,-13198.97,0.00,-9330.29,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,02-JAN-06:06,0.00,0.00,8645.75,-0.00,0.00,0.00,844.11,5750.85,15335.61,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-30576.32
,CORE_BOTTOM,02-JAN-06:02,0.00,0.00,21652.21,-0.00,0.00,0.00,1313.99,4087.17,10899.12,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-37952.49
,CORE_MID,21-FEB-06:02,0.00,0.00,301742.04,-0.00,0.00,0.00,13711.83,40871.70,108991.19,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-465316.76
,CORE_TOP,06-FEB-03:32,0.00,0.00,139789.62,-0.00,0.00,0.00,0.00,2043.58,10899.12,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-152732.33
,PERIMETER_BOT_ZN_1,06-FEB-05:22,0.00,0.00,31246.55,-0.00,0.00,0.00,0.00,505.86,1348.96,0.00,0.00,0.00,0.00,0.00,-10392.94,0.00,-11066.87,-11641.56
,PERIMETER_BOT_ZN_2,06-FEB-04:42,0.00,0.00,25960.71,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-6907.96,0.00,-7533.40,-12551.64
,PERIMETER_BOT_ZN_3,06-FEB-04:42,0.00,0.00,29189.11,-0.00,0.00,0.00,0.00,252.92,1348.93,0.00,0.00,0.00,0.00,0.00,-10315.93,0.00,-10995.06,-9479.97
,PERIMETER_BOT_ZN_4,06-FEB-04:42,0.00,0.00,26226.69,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-6846.51,0.00,-7548.89,-12863.58
,PERIMETER_MID_ZN_1,06-FEB-05:22,0.00,0.00,335467.09,-0.00,0.00,0.00,0.00,5058.59,13489.58,0.00,0.00,0.00,0.00,0.00,-105861.86,0.00,-108968.16,-139185.25
,PERIMETER_MID_ZN_2,06-FEB-04:42,0.00,0.00,278284.11,-0.00,0.00,0.00,0.00,1629.94,8693.01,0.00,0.00,0.00,0.00,0.00,-70323.95,0.00,-74417.54,-143865.57
,PERIMETER_MID_ZN_3,06-FEB-04:42,0.00,0.00,307951.57,-0.00,0.00,0.00,0.00,2529.24,13489.29,0.00,0.00,0.00,0.00,0.00,-106631.17,0.00,-107949.09,-109389.84
,PERIMETER_MID_ZN_4,06-FEB-04:42,0.00,0.00,285061.11,-0.00,0.00,0.00,0.00,1629.94,8693.01,0.00,0.00,0.00,0.00,0.00,-70976.61,0.00,-74692.58,-149714.88
,PERIMETER_TOP_ZN_1,06-FEB-04:52,0.00,0.00,38091.36,-0.00,0.00,0.00,0.00,252.93,1348.96,0.00,0.00,0.00,0.00,0.00,-10265.26,0.00,-10632.06,-18795.93
,PERIMETER_TOP_ZN_2,06-FEB-04:52,0.00,0.00,33512.73,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-6772.20,0.00,-7317.99,-20454.83
,PERIMETER_TOP_ZN_3,06-FEB-04:52,0.00,0.00,34782.86,-0.00,0.00,0.00,0.00,252.92,1348.93,0.00,0.00,0.00,0.00,0.00,-10287.78,0.00,-10416.12,-15680.82
,PERIMETER_TOP_ZN_4,06-FEB-04:52,0.00,0.00,35216.67,-0.00,0.00,0.00,0.00,162.99,869.30,0.00,0.00,0.00,0.00,0.00,-6888.84,0.00,-7376.80,-21983.33
,GROUNDFLOOR_PLENUM,02-JAN-06:08,18843.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-1850.75,-16993.03
,MIDFLOOR_PLENUM,02-JAN-09:30,212242.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-18806.52,-193435.60
,TOPFLOOR_PLENUM,08-JAN-07:26,97588.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,33442.07,0.00,-0.00,0.00,-131030.44,0.00
,Total Facility,06-FEB-06:02,70863.63,0.00,1850745.61,0.00,0.00,0.00,24290.63,74761.09,199362.91,0.00,0.00,0.00,0.00,0.00,-420031.31,0.00,-194842.91,-1605149.64


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,17.7647,0.0000,191.7710,1.0000,2.3971,17.7647,0.1349,1.0000,2.3971,0.1349,,
,VAV_2,185.0833,0.0000,1917.7105,1.0000,23.9714,185.0833,0.1295,1.0000,23.9714,0.1295,,
,VAV_3,17.5785,0.0000,191.7710,1.0000,2.3971,17.5785,0.1364,1.0000,2.3971,0.1364,,
,VAV_5,9.6446,0.0000,95.8855,1.0000,1.1986,9.6446,0.1243,1.0000,1.1986,0.1243,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,5.3294,0.0000,191.7710,1.0000,2.3971,5.3294,1.0000,1.0000,2.3971,0.4498,,
,VAV_2,55.5250,0.0000,1917.7105,1.0000,23.9714,55.5250,1.0000,1.0000,23.9714,0.4317,,
,VAV_3,5.2736,0.0000,191.7710,1.0000,2.3971,5.2736,1.0000,1.0000,2.3971,0.4546,,
,VAV_5,2.8934,0.0000,95.8855,1.0000,1.1986,2.8934,1.0000,1.0000,1.1986,0.4142,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BASEMENT,VAV_5,0.012500,95.8855,0.000000,3563.11,1.1986,1.0000,1.1986,1.000,1.1986
,CORE_BOTTOM,VAV_1,0.012500,136.2930,0.000000,2532.32,1.7037,1.0000,1.7037,1.000,1.7037
,CORE_MID,VAV_2,0.012500,1362.9296,0.000000,25323.23,17.0366,1.0000,17.0366,1.000,17.0366
,CORE_TOP,VAV_3,0.012500,136.2930,0.000000,2532.32,1.7037,1.0000,1.7037,1.000,1.7037
,PERIMETER_BOT_ZN_1,VAV_1,0.012500,16.8687,0.000000,313.42,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_BOT_ZN_2,VAV_1,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359
,PERIMETER_BOT_ZN_3,VAV_1,0.012500,16.8683,0.000000,313.41,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_BOT_ZN_4,VAV_1,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359
,PERIMETER_MID_ZN_1,VAV_2,0.012500,168.6866,0.000000,3134.20,2.1086,1.0000,2.1086,1.000,2.1086
,PERIMETER_MID_ZN_2,VAV_2,0.012500,108.7057,0.000000,2019.75,1.3588,1.0000,1.3588,1.000,1.3588
,PERIMETER_MID_ZN_3,VAV_2,0.012500,168.6829,0.000000,3134.13,2.1085,1.0000,2.1085,1.000,2.1085
,PERIMETER_MID_ZN_4,VAV_2,0.012500,108.7057,0.000000,2019.75,1.3588,1.0000,1.3588,1.000,1.3588
,PERIMETER_TOP_ZN_1,VAV_3,0.012500,16.8687,0.000000,313.42,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_TOP_ZN_2,VAV_3,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359
,PERIMETER_TOP_ZN_3,VAV_3,0.012500,16.8683,0.000000,313.41,0.2109,1.0000,0.2109,1.000,0.2109
,PERIMETER_TOP_ZN_4,VAV_3,0.012500,10.8706,0.000000,201.98,0.1359,1.0000,0.1359,1.000,0.1359


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,VAV_1,0.012500,191.77,0.000000,3563.1060,2.3971,2.3971,2.3971
,VAV_2,0.012500,1917.71,0.000000,35631.0602,23.9714,23.9714,23.9714
,VAV_3,0.012500,191.77,0.000000,3563.1060,2.3971,2.3971,2.3971
,VAV_5,0.012500,95.89,0.000000,3563.1060,1.1986,1.1986,1.1986


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_5,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,9.6446,9.6446,2.8934,1.1986,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,10.5558,10.5558,3.1668,1.7037,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,110.7218,110.7218,33.2165,17.0366,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,10.2408,10.2408,3.0722,1.7037,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6913,1.6913,0.5074,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9719,1.9719,0.5916,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4866,1.4866,0.4460,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0591,2.0591,0.6177,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,17.6201,17.6201,5.2860,2.1086,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,20.1895,20.1895,6.0568,1.3588,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,15.0422,15.0422,4.5127,2.1085,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,21.5097,21.5097,6.4529,1.3588,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7287,1.7287,0.5186,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9380,1.9380,0.5814,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5063,1.5063,0.4519,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.1648,2.1648,0.6494,0.1359,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,17.7647,17.7647,17.7647,5.3294,2.3971,1.0000
,VAV_2,185.0833,185.0833,185.0833,55.5250,23.9714,1.0000
,VAV_3,17.5785,17.5785,17.5785,5.2736,2.3971,1.0000
,VAV_5,9.6446,9.6446,9.6446,2.8934,1.1986,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_5,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.8934,2.8934,2.8934,1.1986,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.1668,3.1668,3.1668,1.7037,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,33.2165,33.2165,33.2165,17.0366,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0722,3.0722,3.0722,1.7037,0.4487,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5074,0.5074,0.5074,0.2109,0.2108,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5916,0.5916,0.5916,0.1359,0.2041,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4460,0.4460,0.4460,0.2109,0.2127,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6177,0.6177,0.6177,0.1359,0.2043,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.2860,5.2860,5.2860,2.1086,0.1949,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.0568,6.0568,6.0568,1.3588,0.1906,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.5127,4.5127,4.5127,2.1085,0.1958,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.4529,6.4529,6.4529,1.3588,0.1886,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5186,0.5186,0.5186,0.2109,0.1420,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5814,0.5814,0.5814,0.1359,0.1400,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4519,0.4519,0.4519,0.2109,0.1422,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6494,0.6494,0.6494,0.1359,0.1385,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,5.3294,5.3294,5.3294,5.3294,2.3971,1.0000
,VAV_2,55.5250,55.5250,55.5250,55.5250,23.9714,1.0000
,VAV_3,5.2736,5.2736,5.2736,5.2736,2.3971,1.0000
,VAV_5,2.8934,2.8934,2.8934,2.8934,1.1986,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],46320.38
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BASEMENT,3563.11,3563.11,0.00,97.75
,CORE_BOTTOM,2532.32,2532.32,0.00,97.75
,CORE_MID,2532.32,2532.32,0.00,97.75
,CORE_TOP,2532.32,2532.32,0.00,97.75
,PERIMETER_BOT_ZN_1,313.42,313.42,0.00,97.75
,PERIMETER_BOT_ZN_2,201.98,201.98,0.00,97.75
,PERIMETER_BOT_ZN_3,313.41,313.41,0.00,97.75
,PERIMETER_BOT_ZN_4,201.98,201.98,0.00,97.75
,PERIMETER_MID_ZN_1,313.42,313.42,0.00,97.75
,PERIMETER_MID_ZN_2,201.98,201.98,0.00,97.75
,PERIMETER_MID_ZN_3,313.41,313.41,0.00,97.75
,PERIMETER_MID_ZN_4,201.98,201.98,0.00,97.75
,PERIMETER_TOP_ZN_1,313.42,313.42,0.00,97.75
,PERIMETER_TOP_ZN_2,201.98,201.98,0.00,97.75
,PERIMETER_TOP_ZN_3,313.41,313.41,0.00,97.75
,PERIMETER_TOP_ZN_4,201.98,201.98,0.00,97.75
,GROUNDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,MIDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,TOPFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,Totals,46320.38,46320.38,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,73.33
,Number of hours cooling loads not met,0.50
,Number of hours not met,73.83


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.090,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.696,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,8113.84,3918402.22,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,2011.25,658421.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,8454.49,672849.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,967.65,61595.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,8383.98,448566.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Elevators,1895.08,122221.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,702.04,89808.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,634.44,81198.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- General,409.10,44843.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Other,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,252.90,41143.72,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,8383.98,23458.03
,Natural Gas,0.00,8366.75
,Total,8383.98,31824.78
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,209731.71,586820.85
,Natural Gas,0.00,68959.38
,Other,,0.00
,Total,209731.71,655780.23
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),182.52
,Space Heating,0.00
,Space Cooling,43.42
,Fans (All),15.16
,Service Water Heating,0.00
,Receptacle Equipment,181.00
,Miscellaneous (All),506.43
,Subtotal,506.43


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,175.17
,Service Water Heating,5.46
,Miscellaneous (All),180.63
,Subtotal,180.63


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),26.57
,Space Heating,25.50
,Space Cooling,6.32
,Fans (All),2.21
,Service Water Heating,0.79
,Receptacle Equipment,26.34
,Miscellaneous,12.27


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_ELEVATORS,2154.,8760.
,INFIL_QUARTER_ON_SCH,5172.,8760.
,BLDG_OCC_SCH,2834.,5252.
,BLDG_LIGHT_SCH,3225.,8760.
,BLDG_EQUIP_SCH,4737.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_MOTORIZEDDAMPER_SCHED,4472.,4472.
,BLDG_SWH_SCH,1590.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BASEMENT DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BASEMENT DUALSPSCHED,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],586820.85,68959.38,0.00,655780.23
,Cost per Total Building Area [$/m2],12.67,1.49,0.00,14.16
,Cost per Net Conditioned Building Area [$/m2],12.67,1.49,0.00,14.16


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,586820.85
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,321400.35
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,68959.38


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),42080.81,36351.90,42611.12,38827.87,45125.47,52153.08,57313.48,57432.90,46554.03,42696.06,40793.87,41232.04,543172.64,57432.90
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),42095.81,36366.90,42626.12,38842.87,45140.47,52168.08,57328.48,57447.90,46569.03,42711.06,40808.87,41247.04,543352.64,57447.90
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),42095.81,36366.90,42626.12,38842.87,45140.47,52168.08,57328.48,57447.90,46569.03,42711.06,40808.87,41247.04,543352.64,57447.90
,Taxes ($),3367.67,2909.35,3410.09,3107.43,3611.24,4173.45,4586.28,4595.83,3725.52,3416.88,3264.71,3299.76,43468.21,4595.83
,Total ($),45463.48,39276.25,46036.21,41950.30,48751.71,56341.53,61914.76,62043.73,50294.55,46127.94,44073.58,44546.81,586820.85,62043.73


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),983.60,888.49,1020.02,999.91,1128.85,1275.00,1381.45,1383.53,1157.28,1026.39,1003.44,967.78,13215.75,1383.53,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),259.97,234.83,269.59,264.28,298.36,336.98,365.12,365.67,305.87,271.28,265.21,255.78,3492.92,365.67,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),546.61,493.75,566.85,555.67,627.33,708.54,767.70,768.86,643.13,570.39,557.63,537.81,7344.25,768.86,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-179.5,-162.1,-186.1,-182.4,-206.0,-232.6,-252.0,-252.4,-211.1,-187.3,-183.1,-176.6,-2411.2,-162.1,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-15.0,-13.6,-15.6,-15.3,-17.3,-19.5,-21.1,-21.1,-17.7,-15.7,-15.3,-14.8,-202.0,-13.6,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-104.8,-94.6,-108.6,-106.5,-120.2,-135.8,-147.1,-147.4,-123.3,-109.3,-106.9,-103.1,-1407.6,-94.6,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),404.01,364.95,418.97,410.71,463.68,523.71,567.43,568.28,475.35,421.59,412.16,397.51,5428.36,568.28,EnergyCharges
,TAXOFEIGHTPERCENT ($),3367.67,2909.35,3410.09,3107.43,3611.24,4173.45,4586.28,4595.83,3725.52,3416.88,3264.71,3299.76,43468.21,4595.83,Taxes
