Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:48
,ANNUALENERGYCHARGE ($),28350.98,25615.75,29398.37,28820.04,32528.04,36730.90,39792.05,39851.98,33345.67,29581.65,28921.62,27896.00,380833.05,39851.98,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),11834.90,9024.46,11247.65,8081.47,10422.66,12965.86,14860.03,14915.51,10978.82,11137.03,9939.09,11471.59,136879.07,14915.51,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,42095.81,36366.90,42626.12,38842.87,45140.47,52168.08,57328.48,57447.90,46569.03,42711.06,40808.87,41247.04,543352.64,57447.90
,TotalEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,TotalDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,PeakEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakAndShoulderDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,PeakAndMidPeakEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakAndMidPeakDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakAndOffPeakDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),22147.34,20012.01,22965.01,22513.53,25408.27,28689.34,31079.10,31125.89,26046.57,23108.09,22592.82,21792.15,297480.12,31125.89
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),22156.74,20021.41,22974.41,22522.93,25417.67,28698.74,31088.50,31135.29,26055.97,23117.49,22602.22,21801.55,297592.92,31135.29
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),22156.74,20021.41,22974.41,22522.93,25417.67,28698.74,31088.50,31135.29,26055.97,23117.49,22602.22,21801.55,297592.92,31135.29
,Taxes ($),1772.54,1601.71,1837.95,1801.83,2033.41,2295.90,2487.08,2490.82,2084.48,1849.40,1808.18,1744.12,23807.43,2490.82
,Total ($),23929.27,21623.12,24812.37,24324.76,27451.09,30994.64,33575.58,33626.11,28140.45,24966.89,24410.40,23545.67,321400.35,33626.11


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),983.60,888.49,1020.02,999.91,1128.85,1275.00,1381.45,1383.53,1157.28,1026.39,1003.44,967.78,13215.75,1383.53,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),259.97,234.83,269.59,264.28,298.36,336.98,365.12,365.67,305.87,271.28,265.21,255.78,3492.92,365.67,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),546.61,493.75,566.85,555.67,627.33,708.54,767.70,768.86,643.13,570.39,557.63,537.81,7344.25,768.86,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),10.19,9.20,10.56,10.35,11.69,13.20,14.30,14.33,11.98,10.63,10.39,10.02,136.85,14.33,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),16.49,14.90,17.10,16.76,18.93,21.38,23.16,23.20,19.40,17.21,16.82,16.23,221.57,23.20,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-98.5,-88.9,-102.1,-100.1,-113.0,-127.6,-138.3,-138.5,-115.8,-102.7,-100.4,-96.9,-1322.9,-88.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),391.40,353.55,405.90,397.89,449.20,507.36,549.72,550.55,460.52,408.43,399.30,385.11,5258.93,550.55,EnergyCharges
,TAXOFEIGHTPERCENT ($),1772.54,1601.71,1837.95,1801.83,2033.41,2295.90,2487.08,2490.82,2084.48,1849.40,1808.18,1744.12,23807.43,2490.82,Taxes
,ANNUALENERGYCHARGE ($),20037.54,18106.23,20777.10,20368.75,22986.92,25954.50,28115.94,28158.26,23564.23,20906.51,20440.47,19716.29,269132.73,28158.26,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,22156.74,20021.41,22974.41,22522.93,25417.67,28698.74,31088.50,31135.29,26055.97,23117.49,22602.22,21801.55,297592.92,31135.29
,TotalEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,TotalDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,PeakEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakAndShoulderDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,PeakAndMidPeakEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakAndMidPeakDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,485009.68,438109.33,502969.18,493052.69,556632.94,628698.33,681187.20,682214.84,570652.60,506111.77,494794.36,477208.26,6516641.18,682214.84
,PeakAndOffPeakDemand,1303.66,1376.07,1474.10,1773.47,1870.10,1972.84,2040.86,2040.00,1884.80,1504.86,1584.25,1303.30,20128.30,2040.86
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),17053.27,11193.67,6521.46,3588.09,991.58,303.28,196.91,260.41,574.26,2017.75,7000.15,14150.45,63851.28,17053.27
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),17053.27,11193.67,6521.46,3588.09,991.58,303.28,196.91,260.41,574.26,2017.75,7000.15,14150.45,63851.28,17053.27
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),17053.27,11193.67,6521.46,3588.09,991.58,303.28,196.91,260.41,574.26,2017.75,7000.15,14150.45,63851.28,17053.27
,Taxes ($),1364.26,895.49,521.72,287.05,79.33,24.26,15.75,20.83,45.94,161.42,560.01,1132.04,5108.10,1364.26
,Total ($),18417.53,12089.16,7043.18,3875.14,1070.90,327.54,212.66,281.24,620.20,2179.17,7560.17,15282.49,68959.38,18417.53


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),17053.27,11193.67,6521.46,3588.09,991.58,303.28,196.91,260.41,574.26,2017.75,7000.15,14150.45,63851.28,17053.27,EnergyCharges
,TAXOFEIGHTPERCENT ($),1364.26,895.49,521.72,287.05,79.33,24.26,15.75,20.83,45.94,161.42,560.01,1132.04,5108.10,1364.26,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,17053.27,11193.67,6521.46,3588.09,991.58,303.28,196.91,260.41,574.26,2017.75,7000.15,14150.45,63851.28,17053.27
,TotalEnergy,2074.61,1490.50,727.03,398.23,108.25,29.05,19.08,25.71,62.42,246.67,894.02,1854.58,7930.15,2074.61


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,2074.61,1490.50,727.03,398.23,108.25,29.05,19.08,25.71,62.42,246.67,894.02,1854.58,7930.15,2074.61
,TotalDemand,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,PeakEnergy,2074.61,1490.50,727.03,398.23,108.25,29.05,19.08,25.71,62.42,246.67,894.02,1854.58,7930.15,2074.61
,PeakDemand,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,2074.61,1490.50,727.03,398.23,108.25,29.05,19.08,25.71,62.42,246.67,894.02,1854.58,7930.15,2074.61
,PeakAndShoulderDemand,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,PeakAndMidPeakEnergy,2074.61,1490.50,727.03,398.23,108.25,29.05,19.08,25.71,62.42,246.67,894.02,1854.58,7930.15,2074.61
,PeakAndMidPeakDemand,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,2074.61,1490.50,727.03,398.23,108.25,29.05,19.08,25.71,62.42,246.67,894.02,1854.58,7930.15,2074.61
,PeakAndOffPeakDemand,11.74,13.26,9.32,8.70,3.55,0.8442,0.4443,0.5140,2.51,4.86,9.63,11.39,76.76,13.26
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
