    <td align="right">VAV_5_HEATC</td>
    <td align="right">37052.35</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">462676.42</td>
    <td align="right">317096.50</td>
    <td align="right">145579.91</td>
    <td align="right">0.69</td>
    <td align="right">68036.19</td>
    <td align="right">690.06</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">4796590.31</td>
    <td align="right">3293231.89</td>
    <td align="right">1503358.41</td>
    <td align="right">0.69</td>
    <td align="right">703604.73</td>
    <td align="right">7136.35</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">458777.62</td>
    <td align="right">314164.44</td>
    <td align="right">144613.17</td>
    <td align="right">0.68</td>
    <td align="right">67326.96</td>
    <td align="right">682.87</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">244602.64</td>
    <td align="right">169464.94</td>
    <td align="right">75137.70</td>
    <td align="right">0.69</td>
    <td align="right">36999.18</td>
    <td align="right">375.27</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">6.65</td>
    <td align="right">22.68</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">6.65</td>
    <td align="right">22.68</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.0740359382E-003</td>
    <td align="right">8.3356854061E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2079237754</td>
    <td align="right">0.1449867101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4900143571</td>
    <td align="right">0.4917269802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_MID</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.5560052235E-002</td>
    <td align="right">5.9819546505E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4891707036</td>
    <td align="right">0.4951005553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_TOP</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.4087036253</td>
    <td align="right">0.4245177508</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5600873536</td>
    <td align="right">0.4830636932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1473758452</td>
    <td align="right">0.1056687841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4996181483</td>
    <td align="right">0.4757482235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2045074560</td>
    <td align="right">0.1542389672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5057016147</td>
    <td align="right">0.4806456403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.7014859414</td>
    <td align="right">0.8777749841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6700997401</td>
    <td align="right">1.5390529652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.9058501405</td>
    <td align="right">0.9953974717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5048377551</td>
    <td align="right">0.4770754630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.9610154226</td>
    <td align="right">0.9946533859</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5051994006</td>
    <td align="right">0.4770362979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.9732468636</td>
    <td align="right">1.0534895393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5046139206</td>
    <td align="right">0.4772160432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.8955082181</td>
    <td align="right">1.0608427551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0139040588</td>
    <td align="right">5.9908905383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1318527563</td>
    <td align="right">1.1927342372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4992954871</td>
    <td align="right">0.4790949601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1849722822</td>
    <td align="right">1.1788214552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4910603853</td>
    <td align="right">0.4820624836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2042401355</td>
    <td align="right">1.2614598728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4938013701</td>
    <td align="right">0.4804254446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2279764723</td>
    <td align="right">1.3437230379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4934767326</td>
    <td align="right">0.4768400636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4612116848</td>
    <td align="right">1.5150104994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4945573908</td>
    <td align="right">0.4708118707</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5209394594</td>
    <td align="right">1.4577792396</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5034125854</td>
    <td align="right">0.4674885071</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5354569764</td>
    <td align="right">1.5962121038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4989376827</td>
    <td align="right">0.4684226426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.9771685398</td>
    <td align="right">0.7059609292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4874430370</td>
    <td align="right">0.4930106418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     8409.72</td>
    <td align="right">     1543.04</td>
    <td align="right">        0.00</td>
    <td align="right">    27771.35</td>
    <td align="right">    19038.48</td>
    <td align="right">    56762.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.491</td>
    <td align="right">       0.522</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.491</td>
    <td align="right">       0.522</td>
    <td align="right">      178.31</td>
    <td align="right">      178.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.491</td>
    <td align="right">       0.522</td>
    <td align="right">      178.31</td>
    <td align="right">      178.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.491</td>
    <td align="right">       0.522</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      200.61</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.621</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">       0.314</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1159.04</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">      772.69</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1159.04</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">      772.69</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       77.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.27</td>
    <td align="right">       77.27</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4636.15</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.85</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3245.31</td>
    <td align="right">       3.354</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_LIGHTS</td>
    <td align="right">BASEMENT</td>
    <td align="right">     16.1400</td>
    <td align="right">     3563.11</td>
    <td align="right">    57508.53</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      650.34</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     16.1400</td>
    <td align="right">     2532.32</td>
    <td align="right">    40871.70</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      462.20</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">     16.1400</td>
    <td align="right">    25323.23</td>
    <td align="right">   408716.96</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4622.04</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">     16.1400</td>
    <td align="right">     2532.32</td>
    <td align="right">    40871.70</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      462.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     16.1400</td>
    <td align="right">      313.42</td>
    <td align="right">     5058.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       57.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     16.1400</td>
    <td align="right">      201.98</td>
    <td align="right">     3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     16.1400</td>
    <td align="right">      313.41</td>
    <td align="right">     5058.48</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     16.1400</td>
    <td align="right">      201.98</td>
    <td align="right">     3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     16.1400</td>
    <td align="right">     3134.20</td>
    <td align="right">    50585.94</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      572.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     16.1400</td>
    <td align="right">     2019.75</td>
    <td align="right">    32598.79</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      368.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     16.1400</td>
    <td align="right">     3134.13</td>
    <td align="right">    50584.83</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      572.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     16.1400</td>
    <td align="right">     2019.75</td>
    <td align="right">    32598.79</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      368.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     16.1400</td>
    <td align="right">      313.42</td>
    <td align="right">     5058.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       57.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     16.1400</td>
    <td align="right">      201.98</td>
    <td align="right">     3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     16.1400</td>
    <td align="right">      313.41</td>
    <td align="right">     5058.48</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     16.1400</td>
    <td align="right">      201.98</td>
    <td align="right">     3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.86</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1400</td>
    <td align="right">    46320.38</td>
    <td align="right">   747610.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2601.38</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">    61595.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.69</td>
    <td align="right">       83.69</td>
    <td align="right">      967.65</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    61595.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      967.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1806872.06</td>
    <td align="right">        5.20</td>
    <td align="right">        6.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1806872.06</td>
    <td align="right">        5.20</td>
    <td align="right">        6.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3532525.14</td>
    <td align="right">        0.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  3416614.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   351539.92</td>
    <td align="right">   462676.42</td>
    <td align="right">   317096.50</td>
    <td align="right">   145579.91</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    68036.19</td>
    <td align="right">      690.06</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  3633990.92</td>
    <td align="right">  4796590.31</td>
    <td align="right">  3293231.89</td>
    <td align="right">  1503358.41</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">   703604.73</td>
    <td align="right">     7136.35</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   349745.99</td>
    <td align="right">   458777.62</td>
    <td align="right">   314164.44</td>
    <td align="right">   144613.17</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    67326.96</td>
    <td align="right">      682.87</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   177329.56</td>
    <td align="right">   244602.64</td>
    <td align="right">   169464.94</td>
    <td align="right">    75137.70</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    36999.18</td>
    <td align="right">      375.27</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31627.48</td>
    <td align="right">    31699.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38834.20</td>
    <td align="right">    38918.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   424918.85</td>
    <td align="right">   425826.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   151589.95</td>
    <td align="right">   141722.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39918.75</td>
    <td align="right">    30283.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26567.55</td>
    <td align="right">    25657.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39566.64</td>
    <td align="right">    28045.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26538.89</td>
    <td align="right">    26000.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   431814.00</td>
    <td align="right">   320907.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   284548.94</td>
    <td align="right">   270649.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   429865.02</td>
    <td align="right">   291840.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   287499.21</td>
    <td align="right">   278386.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59274.06</td>
    <td align="right">    35676.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38745.21</td>
    <td align="right">    31966.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59183.78</td>
    <td align="right">    32253.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39148.92</td>
    <td align="right">    33800.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    90806.52</td>
    <td align="right">    74687.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   896783.59</td>
    <td align="right">   744592.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    91079.51</td>
    <td align="right">    74725.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    44214.07</td>
    <td align="right">    37052.35</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.76</td>
    <td align="right">    29904.47</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1017.59</td>
    <td align="right">      185.08</td>
    <td align="right">   305002.83</td>
    <td align="right">     1647.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.58</td>
    <td align="right">    29591.04</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">        9.64</td>
    <td align="right">    16340.84</td>
    <td align="right">     1694.29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.128944</td>
    <td align="right">    32943.51</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.077344</td>
    <td align="right">    20324.90</td>
    <td align="right">   262786.81</td>
    <td align="right">        0.88</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000269</td>
    <td align="right">       72.71</td>
    <td align="right">   270515.84</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.182473</td>
    <td align="right">    48227.06</td>
    <td align="right">   264297.08</td>
    <td align="right">        0.87</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.89</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    99397.09</td>
    <td align="right">   132198.12</td>
    <td align="right">       37.10</td>
    <td align="right">       7.252</td>
    <td align="right">       9.645</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       1.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   108477.90</td>
    <td align="right">   144275.60</td>
    <td align="right">       56.97</td>
    <td align="right">       7.937</td>
    <td align="right">      10.556</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">  1137391.71</td>
    <td align="right">  1512730.97</td>
    <td align="right">      597.37</td>
    <td align="right">      83.249</td>
    <td align="right">     110.722</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">      17.037</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   105264.99</td>
    <td align="right">   140002.44</td>
    <td align="right">       55.29</td>
    <td align="right">       7.700</td>
    <td align="right">      10.241</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    17085.96</td>
    <td align="right">    22724.33</td>
    <td align="right">       72.50</td>
    <td align="right">       1.272</td>
    <td align="right">       1.691</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00913</td>
    <td align="right">       30.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    19921.87</td>
    <td align="right">    26496.09</td>
    <td align="right">      131.18</td>
    <td align="right">       1.483</td>
    <td align="right">       1.972</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01848</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    15017.14</td>
    <td align="right">    19972.79</td>
    <td align="right">       63.73</td>
    <td align="right">       1.118</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00921</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    20801.45</td>
    <td align="right">    27665.93</td>
    <td align="right">      136.98</td>
    <td align="right">       1.548</td>
    <td align="right">       2.059</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   177999.31</td>
    <td align="right">   236739.08</td>
    <td align="right">      755.34</td>
    <td align="right">      13.248</td>
    <td align="right">      17.620</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       30.75</td>
    <td align="right">     0.01878</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   203968.00</td>
    <td align="right">   271277.45</td>
    <td align="right">     1343.12</td>
    <td align="right">      15.180</td>
    <td align="right">      20.189</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   151955.30</td>
    <td align="right">   202100.55</td>
    <td align="right">      644.84</td>
    <td align="right">      11.310</td>
    <td align="right">      15.042</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00920</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   217299.44</td>
    <td align="right">   289008.25</td>
    <td align="right">     1430.91</td>
    <td align="right">      16.173</td>
    <td align="right">      21.510</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       29.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    17463.44</td>
    <td align="right">    23226.37</td>
    <td align="right">       74.11</td>
    <td align="right">       1.300</td>
    <td align="right">       1.729</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00911</td>
    <td align="right">       30.84</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    19578.36</td>
    <td align="right">    26039.21</td>
    <td align="right">      128.92</td>
    <td align="right">       1.457</td>
    <td align="right">       1.938</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       24.30</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    15216.32</td>
    <td align="right">    20237.70</td>
    <td align="right">       64.57</td>
    <td align="right">       1.133</td>
    <td align="right">       1.506</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00920</td>
    <td align="right">       30.99</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    21869.58</td>
    <td align="right">    29086.54</td>
    <td align="right">      144.01</td>
    <td align="right">       1.628</td>
    <td align="right">       2.165</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       29.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    12563.33</td>
    <td align="right">    16709.23</td>
    <td align="right">        4.69</td>
    <td align="right">       0.361</td>
    <td align="right">       1.199</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    16922.18</td>
    <td align="right">    22506.50</td>
    <td align="right">        8.89</td>
    <td align="right">       0.487</td>
    <td align="right">       1.704</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   190718.29</td>
    <td align="right">   253655.33</td>
    <td align="right">      100.17</td>
    <td align="right">       5.485</td>
    <td align="right">      17.037</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">      17.037</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    99259.60</td>
    <td align="right">   132015.27</td>
    <td align="right">       52.13</td>
    <td align="right">       2.855</td>
    <td align="right">       3.797</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    26171.45</td>
    <td align="right">    34808.02</td>
    <td align="right">      111.06</td>
    <td align="right">       0.752</td>
    <td align="right">       1.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00608</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    17418.47</td>
    <td align="right">    23166.57</td>
    <td align="right">      114.70</td>
    <td align="right">       0.501</td>
    <td align="right">       0.666</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00608</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    25940.70</td>
    <td align="right">    34501.13</td>
    <td align="right">      110.08</td>
    <td align="right">       0.745</td>
    <td align="right">       0.991</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00607</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    17399.69</td>
    <td align="right">    23141.59</td>
    <td align="right">      114.58</td>
    <td align="right">       0.500</td>
    <td align="right">       0.665</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00608</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   283096.24</td>
    <td align="right">   376518.00</td>
    <td align="right">     1201.32</td>
    <td align="right">       8.135</td>
    <td align="right">      10.819</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   186553.43</td>
    <td align="right">   248116.06</td>
    <td align="right">     1228.45</td>
    <td align="right">       5.360</td>
    <td align="right">       7.129</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00617</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   281819.07</td>
    <td align="right">   374819.37</td>
    <td align="right">     1195.93</td>
    <td align="right">       8.098</td>
    <td align="right">      10.770</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   188487.06</td>
    <td align="right">   250687.79</td>
    <td align="right">     1241.18</td>
    <td align="right">       5.416</td>
    <td align="right">       7.203</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    38855.18</td>
    <td align="right">    51677.39</td>
    <td align="right">      164.88</td>
    <td align="right">       1.117</td>
    <td align="right">       1.485</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00659</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    25398.72</td>
    <td align="right">    33780.29</td>
    <td align="right">      167.25</td>
    <td align="right">       0.730</td>
    <td align="right">       0.971</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00656</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    38796.06</td>
    <td align="right">    51598.76</td>
    <td align="right">      164.64</td>
    <td align="right">       1.115</td>
    <td align="right">       1.483</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00658</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    25663.29</td>
    <td align="right">    34132.17</td>
    <td align="right">      168.99</td>
    <td align="right">       0.737</td>
    <td align="right">       0.981</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00658</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       17.76</td>
    <td align="right">       17.76</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">     17.7647</td>
    <td align="right">      5.3294</td>
    <td align="right">     17.7647</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      185.08</td>
    <td align="right">      185.08</td>
    <td align="right">       52.96</td>
    <td align="right">       52.96</td>
    <td align="right">    185.0833</td>
    <td align="right">     55.5250</td>
    <td align="right">    185.0833</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       17.58</td>
    <td align="right">       17.58</td>
    <td align="right">        8.72</td>
    <td align="right">        8.72</td>
    <td align="right">     17.5785</td>
    <td align="right">      8.7157</td>
    <td align="right">     17.5785</td>
    <td align="right">      0.4958</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        9.64</td>
    <td align="right">        9.64</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">      9.6446</td>
    <td align="right">      2.8934</td>
    <td align="right">      9.6446</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">   31627.478</td>
    <td align="right">   31627.478</td>
    <td align="right">    2.893393</td>
    <td align="right">  0.00069248</td>
    <td align="right">     595.592</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">    31627.48</td>
    <td align="right">    31627.48</td>
    <td align="right">    2.893393</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    16709.23</td>
    <td align="right">        0.00</td>
    <td align="right">    31711.39</td>
    <td align="right">    31711.39</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">   38834.198</td>
    <td align="right">   38834.198</td>
    <td align="right">    3.166754</td>
    <td align="right">  0.00085026</td>
    <td align="right">     742.920</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    38834.20</td>
    <td align="right">    38834.20</td>
    <td align="right">    3.166754</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    22506.50</td>
    <td align="right">        0.00</td>
    <td align="right">    38935.68</td>
    <td align="right">    38935.68</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">  424918.853</td>
    <td align="right">  424918.853</td>
    <td align="right">   33.216535</td>
    <td align="right">  0.00930349</td>
    <td align="right">    8180.721</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   424918.85</td>
    <td align="right">   424918.85</td>
    <td align="right">   33.216535</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">   253655.33</td>
    <td align="right">        0.00</td>
    <td align="right">   426023.03</td>
    <td align="right">   426023.03</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">  151589.951</td>
    <td align="right">  151589.951</td>
    <td align="right">    3.072244</td>
    <td align="right">  0.00331902</td>
    <td align="right">    3712.060</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   151589.95</td>
    <td align="right">   151589.95</td>
    <td align="right">    3.072244</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">   132015.27</td>
    <td align="right">        0.00</td>
    <td align="right">   141909.58</td>
    <td align="right">   141909.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">   39918.749</td>
    <td align="right">   39918.749</td>
    <td align="right">    0.507403</td>
    <td align="right">  0.00087401</td>
    <td align="right">     977.301</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39918.75</td>
    <td align="right">    39918.75</td>
    <td align="right">    0.507403</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00608101</td>
    <td align="right">     38.5616</td>
    <td align="right">    34808.02</td>
    <td align="right">        0.00</td>
    <td align="right">    30343.44</td>
    <td align="right">    30343.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">   26567.548</td>
    <td align="right">   26567.548</td>
    <td align="right">    0.591575</td>
    <td align="right">  0.00058169</td>
    <td align="right">     650.433</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26567.55</td>
    <td align="right">    26567.55</td>
    <td align="right">    0.591575</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607861</td>
    <td align="right">     38.5478</td>
    <td align="right">    23166.57</td>
    <td align="right">        0.00</td>
    <td align="right">    25688.77</td>
    <td align="right">    25688.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">   39566.636</td>
    <td align="right">   39566.636</td>
    <td align="right">    0.445968</td>
    <td align="right">  0.00086630</td>
    <td align="right">     968.679</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39566.64</td>
    <td align="right">    39566.64</td>
    <td align="right">    0.445968</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606840</td>
    <td align="right">     38.4825</td>
    <td align="right">    34501.13</td>
    <td align="right">        0.00</td>
    <td align="right">    28105.68</td>
    <td align="right">    28105.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">   26538.893</td>
    <td align="right">   26538.893</td>
    <td align="right">    0.617720</td>
    <td align="right">  0.00058106</td>
    <td align="right">     649.732</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26538.89</td>
    <td align="right">    26538.89</td>
    <td align="right">    0.617720</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607708</td>
    <td align="right">     38.5381</td>
    <td align="right">    23141.59</td>
    <td align="right">        0.00</td>
    <td align="right">    26030.92</td>
    <td align="right">    26030.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">  431814.004</td>
    <td align="right">  431814.004</td>
    <td align="right">    5.286041</td>
    <td align="right">  0.00945445</td>
    <td align="right">   10571.907</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   431814.00</td>
    <td align="right">   431814.00</td>
    <td align="right">    5.286041</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618976</td>
    <td align="right">     39.2441</td>
    <td align="right">   376518.00</td>
    <td align="right">        0.00</td>
    <td align="right">   321559.58</td>
    <td align="right">   321559.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">  284548.941</td>
    <td align="right">  284548.941</td>
    <td align="right">    6.056838</td>
    <td align="right">  0.00623012</td>
    <td align="right">    6966.471</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   284548.94</td>
    <td align="right">   284548.94</td>
    <td align="right">    6.056838</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617384</td>
    <td align="right">     39.1453</td>
    <td align="right">   248116.06</td>
    <td align="right">        0.00</td>
    <td align="right">   270991.79</td>
    <td align="right">   270991.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">  429865.019</td>
    <td align="right">  429865.019</td>
    <td align="right">    4.512660</td>
    <td align="right">  0.00941178</td>
    <td align="right">   10524.183</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   429865.02</td>
    <td align="right">   429865.02</td>
    <td align="right">    4.512660</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618358</td>
    <td align="right">     39.2053</td>
    <td align="right">   374819.37</td>
    <td align="right">        0.00</td>
    <td align="right">   292504.34</td>
    <td align="right">   292504.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">  287499.215</td>
    <td align="right">  287499.215</td>
    <td align="right">    6.452906</td>
    <td align="right">  0.00629472</td>
    <td align="right">    7038.712</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   287499.21</td>
    <td align="right">   287499.21</td>
    <td align="right">    6.452906</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618798</td>
    <td align="right">     39.2341</td>
    <td align="right">   250687.79</td>
    <td align="right">        0.00</td>
    <td align="right">   278720.22</td>
    <td align="right">   278720.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">   59274.063</td>
    <td align="right">   59274.063</td>
    <td align="right">    0.518612</td>
    <td align="right">  0.00129779</td>
    <td align="right">    1451.244</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59274.06</td>
    <td align="right">    59274.06</td>
    <td align="right">    0.518612</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658659</td>
    <td align="right">     41.7315</td>
    <td align="right">    51677.39</td>
    <td align="right">        0.00</td>
    <td align="right">    35767.61</td>
    <td align="right">    35767.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">   38745.208</td>
    <td align="right">   38745.208</td>
    <td align="right">    0.581386</td>
    <td align="right">  0.00084832</td>
    <td align="right">     948.621</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    38745.21</td>
    <td align="right">    38745.21</td>
    <td align="right">    0.581386</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00656394</td>
    <td align="right">     41.5907</td>
    <td align="right">    33780.29</td>
    <td align="right">        0.00</td>
    <td align="right">    32022.09</td>
    <td align="right">    32022.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">   59183.779</td>
    <td align="right">   59183.779</td>
    <td align="right">    0.451884</td>
    <td align="right">  0.00129581</td>
    <td align="right">    1449.034</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59183.78</td>
    <td align="right">    59183.78</td>
    <td align="right">    0.451884</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658484</td>
    <td align="right">     41.7206</td>
    <td align="right">    51598.76</td>
    <td align="right">        0.00</td>
    <td align="right">    32342.66</td>
    <td align="right">    32342.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">   39148.918</td>
    <td align="right">   39148.918</td>
    <td align="right">    0.649437</td>
    <td align="right">  0.00085716</td>
    <td align="right">     958.507</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39148.92</td>
    <td align="right">    39148.92</td>
    <td align="right">    0.649437</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00657589</td>
    <td align="right">     41.6657</td>
    <td align="right">    34132.17</td>
    <td align="right">        0.00</td>
    <td align="right">    33854.18</td>
    <td align="right">    33854.18</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  351539.925</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.764737</td>
    <td align="right">  0.01255619</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   351539.92</td>
    <td align="right">   271319.81</td>
    <td align="right">   17.764737</td>
    <td align="right">       24.09</td>
    <td align="right">       17.43</td>
    <td align="right">  0.01002329</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.30</td>
    <td align="right">  0.01739032</td>
    <td align="right">       22.84</td>
    <td align="right">     13.4938</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895294</td>
    <td align="right">     47.0382</td>
    <td align="right">   146400.11</td>
    <td align="right">        0.00</td>
    <td align="right">   387939.28</td>
    <td align="right">   282175.41</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">   90806.520</td>
    <td align="right">   90806.520</td>
    <td align="right">    5.329421</td>
    <td align="right">  0.00198818</td>
    <td align="right">    1407.427</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    90806.52</td>
    <td align="right">    90806.52</td>
    <td align="right">    5.329421</td>
    <td align="right">        2.28</td>
    <td align="right">        1.47</td>
    <td align="right">  0.00397742</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     44.9793</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00727297</td>
    <td align="right">     45.9826</td>
    <td align="right">    67965.82</td>
    <td align="right">        0.00</td>
    <td align="right">    74667.14</td>
    <td align="right">    74667.14</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 3633990.915</td>
    <td align="right">    -999.000</td>
    <td align="right">  185.083263</td>
    <td align="right">  0.12979773</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  3633990.92</td>
    <td align="right">  2827844.23</td>
    <td align="right">  185.083263</td>
    <td align="right">       24.10</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00996938</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.35</td>
    <td align="right">  0.01741444</td>
    <td align="right">       22.87</td>
    <td align="right">     12.9517</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888271</td>
    <td align="right">     46.6732</td>
    <td align="right"> 17177509.82</td>
    <td align="right">        0.00</td>
    <td align="right">  4006264.35</td>
    <td align="right">  2937070.35</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">  896783.592</td>
    <td align="right">  896783.592</td>
    <td align="right">   55.524979</td>
    <td align="right">  0.01963484</td>
    <td align="right">   13995.248</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   896783.59</td>
    <td align="right">   896783.59</td>
    <td align="right">   55.524979</td>
    <td align="right">        3.03</td>
    <td align="right">        2.08</td>
    <td align="right">  0.00411083</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     43.1722</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00734702</td>
    <td align="right">     46.4450</td>
    <td align="right">  7680848.58</td>
    <td align="right">        0.00</td>
    <td align="right">   744417.41</td>
    <td align="right">   744417.41</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">  349745.987</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.578543</td>
    <td align="right">  0.01249212</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   349745.99</td>
    <td align="right">   269069.22</td>
    <td align="right">   17.578543</td>
    <td align="right">       24.12</td>
    <td align="right">       17.46</td>
    <td align="right">  0.01004808</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.51</td>
    <td align="right">  0.01745025</td>
    <td align="right">       22.94</td>
    <td align="right">     13.6367</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893850</td>
    <td align="right">     46.9634</td>
    <td align="right">   151564.17</td>
    <td align="right">        0.00</td>
    <td align="right">   385774.32</td>
    <td align="right">   279825.47</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">   91079.507</td>
    <td align="right">   91079.507</td>
    <td align="right">    5.273563</td>
    <td align="right">  0.00199416</td>
    <td align="right">    1409.099</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    91079.51</td>
    <td align="right">    91079.51</td>
    <td align="right">    5.273563</td>
    <td align="right">        2.08</td>
    <td align="right">        1.68</td>
    <td align="right">  0.00420468</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     45.4558</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00764907</td>
    <td align="right">     48.3257</td>
    <td align="right">   147378.95</td>
    <td align="right">        0.00</td>
    <td align="right">    74707.27</td>
    <td align="right">    74707.27</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">  177329.562</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.644643</td>
    <td align="right">  0.00633380</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   177329.56</td>
    <td align="right">   143557.25</td>
    <td align="right">    9.644643</td>
    <td align="right">       23.77</td>
    <td align="right">       17.05</td>
    <td align="right">  0.00968231</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">     12.4273</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871548</td>
    <td align="right">     45.8015</td>
    <td align="right">    99397.09</td>
    <td align="right">        0.00</td>
    <td align="right">   197082.85</td>
    <td align="right">   149387.38</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">   44214.070</td>
    <td align="right">   44214.070</td>
    <td align="right">    2.893393</td>
    <td align="right">  0.00096806</td>
    <td align="right">     694.716</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    44214.07</td>
    <td align="right">    44214.07</td>
    <td align="right">    2.893393</td>
    <td align="right">        3.77</td>
    <td align="right">        3.59</td>
    <td align="right">  0.00493981</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     41.4243</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    12495.78</td>
    <td align="right">        0.00</td>
    <td align="right">    37047.82</td>
    <td align="right">    37047.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   31627.478</td>
    <td align="right">   31627.478</td>
    <td align="right">    2.893393</td>
    <td align="right">  0.00069248</td>
    <td align="right">     595.592</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      0.8777</td>
    <td align="right">    0.895322</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">    31627.48</td>
    <td align="right">    31627.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.40229625</td>
    <td align="right">    2.893393</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.69240462</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    31627.48</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    16709.23</td>
    <td align="right">        0.00</td>
    <td align="right">    31711.39</td>
    <td align="right">    31711.39</td>
    <td align="right">  3.40229625</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.74</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46255.3</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38834.198</td>
    <td align="right">   38834.198</td>
    <td align="right">    3.166754</td>
    <td align="right">  0.00085026</td>
    <td align="right">     742.920</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.0776</td>
    <td align="right">    1.099333</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    38834.20</td>
    <td align="right">    38834.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.72373769</td>
    <td align="right">    3.166754</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.85017773</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    38834.20</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    22506.50</td>
    <td align="right">        0.00</td>
    <td align="right">    38935.68</td>
    <td align="right">    38935.68</td>
    <td align="right">  3.72373769</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       26.85</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47390.8</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  424918.853</td>
    <td align="right">  424918.853</td>
    <td align="right">   33.216535</td>
    <td align="right">  0.00930349</td>
    <td align="right">    8180.721</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">     11.7914</td>
    <td align="right">   12.028757</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   424918.85</td>
    <td align="right">   424918.85</td>
    <td align="right">      1.0000</td>
    <td align="right"> 39.05881429</td>
    <td align="right">   33.216535</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  9.30253663</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   424918.85</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">   253655.33</td>
    <td align="right">        0.00</td>
    <td align="right">   426023.03</td>
    <td align="right">   426023.03</td>
    <td align="right"> 39.05881429</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       27.30</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47842.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  151589.951</td>
    <td align="right">  151589.951</td>
    <td align="right">    3.072244</td>
    <td align="right">  0.00331902</td>
    <td align="right">    3712.060</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      4.2066</td>
    <td align="right">    4.291263</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   151589.95</td>
    <td align="right">   151589.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.61260446</td>
    <td align="right">    3.072244</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  3.31868324</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   151589.95</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">   132015.27</td>
    <td align="right">        0.00</td>
    <td align="right">   141909.58</td>
    <td align="right">   141909.58</td>
    <td align="right">  3.61260446</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       55.12</td>
    <td align="right">       25.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     76216.5</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39918.749</td>
    <td align="right">   39918.749</td>
    <td align="right">    0.507403</td>
    <td align="right">  0.00087401</td>
    <td align="right">     977.301</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.1077</td>
    <td align="right">    1.130034</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39918.75</td>
    <td align="right">    39918.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59664791</td>
    <td align="right">    0.507403</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.87392127</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39918.75</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00608101</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00608101</td>
    <td align="right">     38.5616</td>
    <td align="right">    34808.02</td>
    <td align="right">        0.00</td>
    <td align="right">    30343.44</td>
    <td align="right">    30343.44</td>
    <td align="right">  0.59664791</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       66.47</td>
    <td align="right">       27.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">     87791.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26567.548</td>
    <td align="right">   26567.548</td>
    <td align="right">    0.591575</td>
    <td align="right">  0.00058169</td>
    <td align="right">     650.433</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      0.7372</td>
    <td align="right">    0.752084</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26567.55</td>
    <td align="right">    26567.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69562368</td>
    <td align="right">    0.591575</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.58163008</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    26567.55</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607861</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607861</td>
    <td align="right">     38.5478</td>
    <td align="right">    23166.57</td>
    <td align="right">        0.00</td>
    <td align="right">    25688.77</td>
    <td align="right">    25688.77</td>
    <td align="right">  0.69562368</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       52.82</td>
    <td align="right">       24.68</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73863.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39566.636</td>
    <td align="right">   39566.636</td>
    <td align="right">    0.445968</td>
    <td align="right">  0.00086630</td>
    <td align="right">     968.679</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.0980</td>
    <td align="right">    1.120067</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39566.64</td>
    <td align="right">    39566.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52440745</td>
    <td align="right">    0.445968</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.86621264</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39566.64</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606840</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606840</td>
    <td align="right">     38.4825</td>
    <td align="right">    34501.13</td>
    <td align="right">        0.00</td>
    <td align="right">    28105.68</td>
    <td align="right">    28105.68</td>
    <td align="right">  0.52440745</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       69.16</td>
    <td align="right">       28.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     90529.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26538.893</td>
    <td align="right">   26538.893</td>
    <td align="right">    0.617720</td>
    <td align="right">  0.00058106</td>
    <td align="right">     649.732</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      0.7365</td>
    <td align="right">    0.751273</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26538.89</td>
    <td align="right">    26538.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.72636799</td>
    <td align="right">    0.617720</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.58100275</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    26538.89</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607708</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607708</td>
    <td align="right">     38.5381</td>
    <td align="right">    23141.59</td>
    <td align="right">        0.00</td>
    <td align="right">    26030.92</td>
    <td align="right">    26030.92</td>
    <td align="right">  0.72636799</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       51.74</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     72771.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  431814.004</td>
    <td align="right">  431814.004</td>
    <td align="right">    5.286041</td>
    <td align="right">  0.00945445</td>
    <td align="right">   10571.907</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">     11.9828</td>
    <td align="right">   12.223947</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   431814.00</td>
    <td align="right">   431814.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.21577438</td>
    <td align="right">    5.286041</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  9.45348874</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   431814.00</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618976</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618976</td>
    <td align="right">     39.2441</td>
    <td align="right">   376518.00</td>
    <td align="right">        0.00</td>
    <td align="right">   321559.58</td>
    <td align="right">   321559.58</td>
    <td align="right">  6.21577438</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.33</td>
    <td align="right">       28.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     88667.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  284548.941</td>
    <td align="right">  284548.941</td>
    <td align="right">    6.056838</td>
    <td align="right">  0.00623012</td>
    <td align="right">    6966.471</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      7.8962</td>
    <td align="right">    8.055114</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   284548.94</td>
    <td align="right">   284548.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.12214242</td>
    <td align="right">    6.056838</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  6.22948813</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   284548.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617384</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617384</td>
    <td align="right">     39.1453</td>
    <td align="right">   248116.06</td>
    <td align="right">        0.00</td>
    <td align="right">   270991.79</td>
    <td align="right">   270991.79</td>
    <td align="right">  7.12214242</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       53.91</td>
    <td align="right">       24.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     74983.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  429865.019</td>
    <td align="right">  429865.019</td>
    <td align="right">    4.512660</td>
    <td align="right">  0.00941178</td>
    <td align="right">   10524.183</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">     11.9287</td>
    <td align="right">   12.168775</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   429865.02</td>
    <td align="right">   429865.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.30636757</td>
    <td align="right">    4.512660</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  9.41082058</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   429865.02</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618358</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618358</td>
    <td align="right">     39.2053</td>
    <td align="right">   374819.37</td>
    <td align="right">        0.00</td>
    <td align="right">   292504.34</td>
    <td align="right">   292504.34</td>
    <td align="right">  5.30636757</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.66</td>
    <td align="right">       28.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     92058.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  287499.215</td>
    <td align="right">  287499.215</td>
    <td align="right">    6.452906</td>
    <td align="right">  0.00629472</td>
    <td align="right">    7038.712</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      7.9781</td>
    <td align="right">    8.138632</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   287499.21</td>
    <td align="right">   287499.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.58787342</td>
    <td align="right">    6.452906</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  6.29407700</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   287499.21</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618798</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618798</td>
    <td align="right">     39.2341</td>
    <td align="right">   250687.79</td>
    <td align="right">        0.00</td>
    <td align="right">   278720.22</td>
    <td align="right">   278720.22</td>
    <td align="right">  7.58787342</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       52.62</td>
    <td align="right">       24.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73667.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   59274.063</td>
    <td align="right">   59274.063</td>
    <td align="right">    0.518612</td>
    <td align="right">  0.00129779</td>
    <td align="right">    1451.244</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.6448</td>
    <td align="right">    1.677952</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59274.06</td>
    <td align="right">    59274.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.60982826</td>
    <td align="right">    0.518612</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.29765752</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    59274.06</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658659</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658659</td>
    <td align="right">     41.7315</td>
    <td align="right">    51677.39</td>
    <td align="right">        0.00</td>
    <td align="right">    35767.61</td>
    <td align="right">    35767.61</td>
    <td align="right">  0.60982826</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       74.12</td>
    <td align="right">       29.61</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95586.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38745.208</td>
    <td align="right">   38745.208</td>
    <td align="right">    0.581386</td>
    <td align="right">  0.00084832</td>
    <td align="right">     948.621</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.0752</td>
    <td align="right">    1.096813</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    38745.21</td>
    <td align="right">    38745.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68364287</td>
    <td align="right">    0.581386</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.84822952</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    38745.21</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00656394</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00656394</td>
    <td align="right">     41.5907</td>
    <td align="right">    33780.29</td>
    <td align="right">        0.00</td>
    <td align="right">    32022.09</td>
    <td align="right">    32022.09</td>
    <td align="right">  0.68364287</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       62.53</td>
    <td align="right">       27.05</td>
    <td align="right">  0.00800000</td>
    <td align="right">     83775.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   59183.779</td>
    <td align="right">   59183.779</td>
    <td align="right">    0.451884</td>
    <td align="right">  0.00129581</td>
    <td align="right">    1449.034</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.6423</td>
    <td align="right">    1.675396</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59183.78</td>
    <td align="right">    59183.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53136298</td>
    <td align="right">    0.451884</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.29568097</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    59183.78</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658484</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658484</td>
    <td align="right">     41.7206</td>
    <td align="right">    51598.76</td>
    <td align="right">        0.00</td>
    <td align="right">    32342.66</td>
    <td align="right">    32342.66</td>
    <td align="right">  0.53136298</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       76.29</td>
    <td align="right">       30.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">     97802.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39148.918</td>
    <td align="right">   39148.918</td>
    <td align="right">    0.649437</td>
    <td align="right">  0.00085716</td>
    <td align="right">     958.507</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.0864</td>
    <td align="right">    1.108242</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39148.92</td>
    <td align="right">    39148.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76366321</td>
    <td align="right">    0.649437</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.85706775</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39148.92</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00657589</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00657589</td>
    <td align="right">     41.6657</td>
    <td align="right">    34132.17</td>
    <td align="right">        0.00</td>
    <td align="right">    33854.18</td>
    <td align="right">    33854.18</td>
    <td align="right">  0.76366321</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       60.07</td>
    <td align="right">       26.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">     81266.0</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  351539.925</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.764737</td>
    <td align="right">  0.01255619</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.4728</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.764737</td>
    <td align="right"> 20.88928243</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.93072193</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4512606.39</td>
    <td align="right">      7.7902</td>
    <td align="right">    9.737718</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   351539.92</td>
    <td align="right">   271319.81</td>
    <td align="right">      1.0000</td>
    <td align="right"> 20.88928243</td>
    <td align="right">   17.764737</td>
    <td align="right">       24.09</td>
    <td align="right">       17.43</td>
    <td align="right">  0.01002329</td>
    <td align="right">     49723.3</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32894.6</td>
    <td align="right"> 12.55491073</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   29904.474</td>
    <td align="right">   321635.45</td>
    <td align="right">       24.30</td>
    <td align="right">  0.01739032</td>
    <td align="right">       22.84</td>
    <td align="right">  2.39713807</td>
    <td align="right">     13.4938</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00887414</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895294</td>
    <td align="right">     47.0382</td>
    <td align="right">   146400.11</td>
    <td align="right">        0.00</td>
    <td align="right">   387939.28</td>
    <td align="right">   282175.41</td>
    <td align="right"> 20.88928243</td>
    <td align="right">       24.09</td>
    <td align="right">       17.68</td>
    <td align="right">  0.01002329</td>
    <td align="right">     49723.3</td>
    <td align="right">       10.89</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00801509</td>
    <td align="right">     31152.1</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   90806.520</td>
    <td align="right">   90806.520</td>
    <td align="right">    5.329421</td>
    <td align="right">  0.00198818</td>
    <td align="right">    1407.427</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.764737</td>
    <td align="right"> 20.88928243</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      2.5199</td>
    <td align="right">    2.570584</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    90806.52</td>
    <td align="right">    90806.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.26678473</td>
    <td align="right">    5.329421</td>
    <td align="right">        2.28</td>
    <td align="right">        1.47</td>
    <td align="right">  0.00397742</td>
    <td align="right">     12255.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.98798187</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    90806.52</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.39713807</td>
    <td align="right">     44.9793</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00672818</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00727297</td>
    <td align="right">     45.9826</td>
    <td align="right">    67965.82</td>
    <td align="right">        0.00</td>
    <td align="right">    74667.14</td>
    <td align="right">    74667.14</td>
    <td align="right">  6.26678473</td>
    <td align="right">       16.60</td>
    <td align="right">        8.93</td>
    <td align="right">  0.00397742</td>
    <td align="right">     26750.4</td>
    <td align="right">       28.37</td>
    <td align="right">       13.88</td>
    <td align="right">  0.00397742</td>
    <td align="right">     38665.1</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 3633990.915</td>
    <td align="right">    -999.000</td>
    <td align="right">  185.083263</td>
    <td align="right">  0.12979773</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.3726</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  185.083263</td>
    <td align="right">217.63657361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.93072193</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4512606.39</td>
    <td align="right">     80.5298</td>
    <td align="right">  100.662195</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  3633990.92</td>
    <td align="right">  2827844.23</td>
    <td align="right">      1.0000</td>
    <td align="right">217.63657361</td>
    <td align="right">  185.083263</td>
    <td align="right">       24.10</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00996938</td>
    <td align="right">     49592.0</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32894.4</td>
    <td align="right">129.78449478</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">  305002.831</td>
    <td align="right">  3328988.08</td>
    <td align="right">       24.35</td>
    <td align="right">  0.01741444</td>
    <td align="right">       22.87</td>
    <td align="right"> 23.97138068</td>
    <td align="right">     12.9517</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00886165</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888271</td>
    <td align="right">     46.6732</td>
    <td align="right"> 17177509.82</td>
    <td align="right">        0.00</td>
    <td align="right">  4006264.35</td>
    <td align="right">  2937070.35</td>
    <td align="right">217.63657361</td>
    <td align="right">       24.10</td>
    <td align="right">       17.64</td>
    <td align="right">  0.00996938</td>
    <td align="right">     49592.0</td>
    <td align="right">       10.91</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00802082</td>
    <td align="right">     31183.9</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  896783.592</td>
    <td align="right">  896783.592</td>
    <td align="right">   55.524979</td>
    <td align="right">  0.01963484</td>
    <td align="right">   13995.248</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  185.083263</td>
    <td align="right">217.63657361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">     24.8856</td>
    <td align="right">   25.386474</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   896783.59</td>
    <td align="right">   896783.59</td>
    <td align="right">      1.0000</td>
    <td align="right"> 65.29097208</td>
    <td align="right">   55.524979</td>
    <td align="right">        3.03</td>
    <td align="right">        2.08</td>
    <td align="right">  0.00411083</td>
    <td align="right">     13350.0</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right"> 19.63283616</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   896783.59</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right"> 23.97138068</td>
    <td align="right">     43.1722</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00676846</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00734702</td>
    <td align="right">     46.4450</td>
    <td align="right">  7680848.58</td>
    <td align="right">        0.00</td>
    <td align="right">   744417.41</td>
    <td align="right">   744417.41</td>
    <td align="right"> 65.29097208</td>
    <td align="right">       16.60</td>
    <td align="right">        9.08</td>
    <td align="right">  0.00411083</td>
    <td align="right">     27088.1</td>
    <td align="right">       27.86</td>
    <td align="right">       13.81</td>
    <td align="right">  0.00411083</td>
    <td align="right">     38489.7</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  349745.987</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.578543</td>
    <td align="right">  0.01249212</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5189</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.578543</td>
    <td align="right"> 20.67033926</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.93072193</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4512606.39</td>
    <td align="right">      7.7504</td>
    <td align="right">    9.688026</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   349745.99</td>
    <td align="right">   269069.22</td>
    <td align="right">      1.0000</td>
    <td align="right"> 20.67033926</td>
    <td align="right">   17.578543</td>
    <td align="right">       24.12</td>
    <td align="right">       17.46</td>
    <td align="right">  0.01004808</td>
    <td align="right">     49814.8</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32894.7</td>
    <td align="right"> 12.49084196</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   29591.042</td>
    <td align="right">   320154.95</td>
    <td align="right">       24.51</td>
    <td align="right">  0.01745025</td>
    <td align="right">       22.94</td>
    <td align="right">  2.39713807</td>
    <td align="right">     13.6367</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00887929</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893850</td>
    <td align="right">     46.9634</td>
    <td align="right">   151564.17</td>
    <td align="right">        0.00</td>
    <td align="right">   385774.32</td>
    <td align="right">   279825.47</td>
    <td align="right"> 20.67033926</td>
    <td align="right">       24.12</td>
    <td align="right">       17.71</td>
    <td align="right">  0.01004808</td>
    <td align="right">     49814.8</td>
    <td align="right">       10.89</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00801506</td>
    <td align="right">     31151.7</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   91079.507</td>
    <td align="right">   91079.507</td>
    <td align="right">    5.273563</td>
    <td align="right">  0.00199416</td>
    <td align="right">    1409.099</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.578543</td>
    <td align="right"> 20.67033926</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      2.5274</td>
    <td align="right">    2.578312</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    91079.51</td>
    <td align="right">    91079.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.20110178</td>
    <td align="right">    5.273563</td>
    <td align="right">        2.08</td>
    <td align="right">        1.68</td>
    <td align="right">  0.00420468</td>
    <td align="right">     12625.4</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.99395824</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    91079.51</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.39713807</td>
    <td align="right">     45.4558</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00719824</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00764907</td>
    <td align="right">     48.3257</td>
    <td align="right">   147378.95</td>
    <td align="right">        0.00</td>
    <td align="right">    74707.27</td>
    <td align="right">    74707.27</td>
    <td align="right">  6.20110178</td>
    <td align="right">       16.60</td>
    <td align="right">        9.18</td>
    <td align="right">  0.00420468</td>
    <td align="right">     27325.7</td>
    <td align="right">       28.50</td>
    <td align="right">       14.14</td>
    <td align="right">  0.00420468</td>
    <td align="right">     39373.2</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">BASEMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  177329.562</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.644643</td>
    <td align="right">  0.00633380</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8389</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.644643</td>
    <td align="right"> 11.34098750</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.93072193</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4512606.39</td>
    <td align="right">      3.9296</td>
    <td align="right">    4.912060</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   177329.56</td>
    <td align="right">   143557.25</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.34098750</td>
    <td align="right">    9.644643</td>
    <td align="right">       23.77</td>
    <td align="right">       17.05</td>
    <td align="right">  0.00968231</td>
    <td align="right">     48529.9</td>
    <td align="right">       11.40</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32893.7</td>
    <td align="right">  6.33315495</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   16340.844</td>
    <td align="right">   160988.72</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">  1.19856903</td>
    <td align="right">     12.4273</td>
    <td align="right">       24.10</td>
    <td align="right">  0.00871548</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871548</td>
    <td align="right">     45.8015</td>
    <td align="right">    99397.09</td>
    <td align="right">        0.00</td>
    <td align="right">   197082.85</td>
    <td align="right">   149387.38</td>
    <td align="right"> 11.34098750</td>
    <td align="right">       23.77</td>
    <td align="right">       17.30</td>
    <td align="right">  0.00968231</td>
    <td align="right">     48529.9</td>
    <td align="right">       10.89</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00801422</td>
    <td align="right">     31151.9</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">BASEMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44214.070</td>
    <td align="right">   44214.070</td>
    <td align="right">    2.893393</td>
    <td align="right">  0.00096806</td>
    <td align="right">     694.716</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.644643</td>
    <td align="right"> 11.34098750</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.33581206</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3603618.61</td>
    <td align="right">      1.2269</td>
    <td align="right">    1.251628</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    44214.07</td>
    <td align="right">    44214.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.40229625</td>
    <td align="right">    2.893393</td>
    <td align="right">        3.77</td>
    <td align="right">        3.59</td>
    <td align="right">  0.00493981</td>
    <td align="right">     16174.5</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  0.96795660</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44214.07</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  1.19856903</td>
    <td align="right">     41.4243</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    12495.78</td>
    <td align="right">        0.00</td>
    <td align="right">    37047.82</td>
    <td align="right">    37047.82</td>
    <td align="right">  3.40229625</td>
    <td align="right">       16.60</td>
    <td align="right">       10.00</td>
    <td align="right">  0.00493981</td>
    <td align="right">     29186.9</td>
    <td align="right">       27.34</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00493981</td>
    <td align="right">     40076.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">       17.76</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       23.97</td>
    <td align="right">      185.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">       17.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.20</td>
    <td align="right">        9.64</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1018.00</td>
    <td align="right">     3764.17</td>
    <td align="right">      182.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1606.67</td>
    <td align="right">     3076.83</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1932.33</td>
    <td align="right">     2890.00</td>
    <td align="right">      370.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2624.50</td>
    <td align="right">     3579.67</td>
    <td align="right">     1406.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2492.50</td>
    <td align="right">     3295.50</td>
    <td align="right">     1111.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2382.67</td>
    <td align="right">     3911.50</td>
    <td align="right">     1463.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2732.33</td>
    <td align="right">     3623.33</td>
    <td align="right">     1566.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2166.00</td>
    <td align="right">     4127.17</td>
    <td align="right">     1466.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2728.00</td>
    <td align="right">     3334.00</td>
    <td align="right">     1349.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2645.50</td>
    <td align="right">     3920.00</td>
    <td align="right">     1710.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3027.17</td>
    <td align="right">     3663.17</td>
    <td align="right">     1860.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2403.00</td>
    <td align="right">     4197.50</td>
    <td align="right">     1736.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3003.50</td>
    <td align="right">     3608.67</td>
    <td align="right">     1799.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2970.67</td>
    <td align="right">     3999.33</td>
    <td align="right">     2097.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3312.00</td>
    <td align="right">     3884.00</td>
    <td align="right">     2291.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2763.17</td>
    <td align="right">     4300.00</td>
    <td align="right">     2151.50</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4169.33</td>
    <td align="right">     4559.67</td>
    <td align="right">     2310.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       33.67</td>
    <td align="right">        0.00</td>
    <td align="right">       33.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       91.50</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      120.33</td>
    <td align="right">        1.50</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      149.83</td>
    <td align="right">        2.67</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      152.17</td>
    <td align="right">        4.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      200.67</td>
    <td align="right">        4.50</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      238.33</td>
    <td align="right">        4.33</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      263.17</td>
    <td align="right">        0.00</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      236.00</td>
    <td align="right">        5.67</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      361.67</td>
    <td align="right">        3.83</td>
    <td align="right">       27.50</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      378.33</td>
    <td align="right">        4.00</td>
    <td align="right">       22.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      436.83</td>
    <td align="right">        0.83</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      372.67</td>
    <td align="right">        4.83</td>
    <td align="right">       20.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      727.33</td>
    <td align="right">       23.67</td>
    <td align="right">       73.33</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       52.53</td>
    <td align="right">       95.89</td>
    <td align="right">     8690.42</td>
    <td align="right">       0.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       1.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       1.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       1.483</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.431</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       1.233</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.531</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       1.535</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.463</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       1.237</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.613</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       1.413</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.274</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       1.186</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.539</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       52.53</td>
    <td align="right">       95.89</td>
    <td align="right">     8690.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          76</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          31</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          23</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          16</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    16838.47</td>
    <td align="right">   186902.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1121416.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">     1295.27</td>
    <td align="right">    14377.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    86262.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     8454.49</td>
    <td align="right">    37380.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   672849.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      650.35</td>
    <td align="right">     2875.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51757.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     8454.49</td>
    <td align="right">    37380.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   672849.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      920.55</td>
    <td align="right">    10217.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61307.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      462.20</td>
    <td align="right">     2043.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     9205.55</td>
    <td align="right">   102179.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   613075.45</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">     4622.05</td>
    <td align="right">    20435.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   367845.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      920.55</td>
    <td align="right">    10217.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61307.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      462.20</td>
    <td align="right">     2043.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       57.21</td>
    <td align="right">      252.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       57.20</td>
    <td align="right">      252.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">     1139.35</td>
    <td align="right">    12646.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75878.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      572.06</td>
    <td align="right">     2529.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    45527.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      734.22</td>
    <td align="right">     8149.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48898.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      368.65</td>
    <td align="right">     1629.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29338.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">     1139.32</td>
    <td align="right">    12646.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75877.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      572.05</td>
    <td align="right">     2529.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    45526.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      734.22</td>
    <td align="right">     8149.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48898.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      368.65</td>
    <td align="right">     1629.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29338.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       57.21</td>
    <td align="right">      252.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       57.20</td>
    <td align="right">      252.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">   149522.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      644.92</td>
    <td align="right">    11501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34505.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">   149522.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      458.35</td>
    <td align="right">     8174.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     4583.50</td>
    <td align="right">    81743.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   245230.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      458.35</td>
    <td align="right">     8174.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      567.29</td>
    <td align="right">    10117.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30351.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      365.57</td>
    <td align="right">     6519.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      567.28</td>
    <td align="right">    10116.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30350.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      365.57</td>
    <td align="right">     6519.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    23458.03</td>
    <td align="right">   223571.07</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  2043781.36</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      702.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    89808.97</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      702.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    89808.97</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      702.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    89808.97</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      967.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    61595.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      967.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    61595.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">     1895.08</td>
    <td align="right">    12222.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">     1895.08</td>
    <td align="right">    12222.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     3054.80</td>
    <td align="right">        1.75</td>
    <td align="right">20-AUG-21:10</td>
    <td align="right">   776809.33</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     2011.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   658421.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     2011.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   658421.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      409.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44843.06</td>
    <td align="right">11-FEB-15:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      409.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44843.06</td>
    <td align="right">11-FEB-15:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      634.44</td>
    <td align="right">        1.75</td>
    <td align="right">20-AUG-21:10</td>
    <td align="right">    81198.27</td>
    <td align="right">04-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      634.44</td>
    <td align="right">        1.75</td>
    <td align="right">20-AUG-21:10</td>
    <td align="right">    81198.27</td>
    <td align="right">04-MAY-12:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     8366.75</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3931871.06</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     8366.75</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3931871.06</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      252.90</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41143.72</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      252.90</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41143.72</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     8113.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3918402.22</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     8113.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3918402.22</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    10284.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3169091.63</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    10284.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3169091.63</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    10284.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3169091.63</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    11942.50</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    11942.50</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    11942.50</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    11942.50</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    10438.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    10438.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  8451516.97</td>
    <td align="right">       0.076</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.699</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">  8015609.40</td>
    <td align="right">       0.076</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.698</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">     3115.96</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">     2782.12</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">    17536.71</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.002</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">    17527.84</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.002</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">    14991.33</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">    14595.59</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">      197.19</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">      188.32</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    43915.68</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.004</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">    43913.44</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.004</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      437.97</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">      407.94</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">      260.87</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">      239.04</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.13</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.13</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.65</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.65</td>
    <td align="right">       0.000</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   435907.56</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.205</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      333.83</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        8.87</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      395.75</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        8.87</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        2.24</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       30.04</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">       21.84</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">  2430649.78</td>
    <td align="right">       0.022</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.202</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">  2430649.78</td>
    <td align="right">       0.022</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.202</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">10109370.090</td>
    <td align="right">       0.096</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.881</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">10109370.090</td>
    <td align="right">       0.096</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">       0.881</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     5947.99</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">  2836041.76</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    64353.78</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right"> 12652873.92</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    16515.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1907100.95</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      577.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57689.80</td>
    <td align="right">04-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     2867.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1904935.96</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8525.89</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    13648.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1672015.91</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      576.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57689.80</td>
    <td align="right">04-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      710.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    70356.37</td>
    <td align="right">20-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20058.67</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      708.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    70356.37</td>
    <td align="right">20-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     7501.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   742756.78</td>
    <td align="right">16-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       33.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   272237.88</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     7467.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   742756.78</td>
    <td align="right">16-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      634.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   130385.07</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       93.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   130385.07</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      540.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    71582.52</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       81.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18006.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18006.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       60.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10619.07</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      967.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   212220.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      308.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   212220.99</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      659.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   108141.18</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      117.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    28915.47</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    28915.47</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22050.01</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       91.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22929.91</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22929.91</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16527.87</td>
    <td align="right">06-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      100.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    27214.28</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       32.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    27214.28</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       67.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14230.59</td>
    <td align="right">19-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       92.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23040.68</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23040.68</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       71.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16976.80</td>
    <td align="right">02-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">     1344.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   311157.09</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      388.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   311157.09</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      955.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   233808.92</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">     1035.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   246543.46</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      329.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   246543.46</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      706.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   175044.85</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">     1202.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   292048.20</td>
    <td align="right">06-FEB-04:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      544.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   292048.20</td>
    <td align="right">06-FEB-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      657.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   149894.09</td>
    <td align="right">19-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">     1052.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   250968.85</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      346.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   250968.85</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      705.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   178001.17</td>
    <td align="right">02-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      159.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    36120.40</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       78.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    36120.40</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       80.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22150.59</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      121.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    29773.64</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       61.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    29773.64</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       60.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17394.72</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      157.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33569.77</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      101.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33569.77</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       56.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15522.11</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      125.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    30706.78</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       63.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    30706.78</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       61.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17943.73</td>
    <td align="right">02-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      443.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    95910.16</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      398.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    95910.16</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       45.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25024.03</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    31796.24</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right">  7881600.48</td>
    <td align="right">08-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    16041.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3169091.63</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     5757.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2828226.79</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     5757.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2828226.79</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     5757.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2828226.79</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    10284.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3169091.63</td>
    <td align="right">18-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    11617.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3613744.13</td>
    <td align="right">30-MAY-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    14268.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  4251730.05</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     5720.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  2762473.56</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">   175500.85</td>
    <td align="right">  1585587.89</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right"> 14509279.23</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">    83182.18</td>
    <td align="right">   792783.02</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  7247248.72</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">    83182.18</td>
    <td align="right">   792783.02</td>
    <td align="right">20-AUG-09:10</td>
    <td align="right">  7247248.72</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">     9136.49</td>
    <td align="right">       21.84</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  4293603.20</td>
    <td align="right">06-FEB-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.300</td>
    <td align="right">    -576.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      70.859</td>
    <td align="right">     650.346</td>
    <td align="right">     644.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -789.609</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.184</td>
    <td align="right">    -708.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.650</td>
    <td align="right">     462.205</td>
    <td align="right">     458.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -312.557</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.812</td>
    <td align="right">   -7467.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1001.633</td>
    <td align="right">    4622.049</td>
    <td align="right">    4583.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -2773.368</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      93.509</td>
    <td align="right">    -540.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     104.080</td>
    <td align="right">     462.205</td>
    <td align="right">     458.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -577.605</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.024</td>
    <td align="right">     -94.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.633</td>
    <td align="right">      57.206</td>
    <td align="right">      56.729</td>
    <td align="right">      91.378</td>
    <td align="right">       0.000</td>
    <td align="right">       1.084</td>
    <td align="right">       3.991</td>
    <td align="right">       0.000</td>
    <td align="right">     -86.421</td>
    <td align="right">       0.000</td>
    <td align="right">     -65.596</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.919</td>
    <td align="right">     -71.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.461</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">      51.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.912</td>
    <td align="right">      18.551</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.972</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.476</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.588</td>
    <td align="right">     -67.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.873</td>
    <td align="right">      57.205</td>
    <td align="right">      56.728</td>
    <td align="right">      26.629</td>
    <td align="right">       0.000</td>
    <td align="right">       1.165</td>
    <td align="right">      40.867</td>
    <td align="right">       0.000</td>
    <td align="right">     -96.442</td>
    <td align="right">       0.000</td>
    <td align="right">     -63.780</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.927</td>
    <td align="right">     -71.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.555</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">      51.304</td>
    <td align="right">       0.000</td>
    <td align="right">       0.929</td>
    <td align="right">      20.031</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.780</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.634</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     388.804</td>
    <td align="right">    -955.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     126.828</td>
    <td align="right">     572.060</td>
    <td align="right">     567.289</td>
    <td align="right">     884.980</td>
    <td align="right">       0.000</td>
    <td align="right">      10.432</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">    -901.023</td>
    <td align="right">       0.000</td>
    <td align="right">    -648.459</td>
    <td align="right">     -45.726</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     329.676</td>
    <td align="right">    -706.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      84.662</td>
    <td align="right">     368.649</td>
    <td align="right">     365.575</td>
    <td align="right">     502.467</td>
    <td align="right">       0.000</td>
    <td align="right">       8.819</td>
    <td align="right">      73.660</td>
    <td align="right">       0.000</td>
    <td align="right">    -608.476</td>
    <td align="right">       0.000</td>
    <td align="right">    -418.791</td>
    <td align="right">      -0.028</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     544.642</td>
    <td align="right">    -657.943</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     129.189</td>
    <td align="right">     572.048</td>
    <td align="right">     567.277</td>
    <td align="right">     261.257</td>
    <td align="right">       0.000</td>
    <td align="right">      11.414</td>
    <td align="right">     199.547</td>
    <td align="right">       0.000</td>
    <td align="right">    -999.158</td>
    <td align="right">       0.000</td>
    <td align="right">    -628.271</td>
    <td align="right">      -0.007</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     346.473</td>
    <td align="right">    -705.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      85.879</td>
    <td align="right">     368.649</td>
    <td align="right">     365.575</td>
    <td align="right">     500.828</td>
    <td align="right">       0.000</td>
    <td align="right">       9.530</td>
    <td align="right">      85.137</td>
    <td align="right">       0.000</td>
    <td align="right">    -635.026</td>
    <td align="right">       0.000</td>
    <td align="right">    -421.361</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      78.838</td>
    <td align="right">     -80.658</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.875</td>
    <td align="right">      57.206</td>
    <td align="right">      56.729</td>
    <td align="right">      89.843</td>
    <td align="right">       0.000</td>
    <td align="right">       1.025</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -85.395</td>
    <td align="right">       0.000</td>
    <td align="right">     -61.748</td>
    <td align="right">     -68.716</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      61.448</td>
    <td align="right">     -60.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.509</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">      50.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.844</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.045</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.294</td>
    <td align="right">     -36.545</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.177</td>
    <td align="right">     -56.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.078</td>
    <td align="right">      57.205</td>
    <td align="right">      56.728</td>
    <td align="right">      27.476</td>
    <td align="right">       0.000</td>
    <td align="right">       1.156</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.834</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.181</td>
    <td align="right">     -45.408</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      63.962</td>
    <td align="right">     -61.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.633</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">      50.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.952</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.670</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.519</td>
    <td align="right">     -35.063</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">      20.709</td>
    <td align="right">     -60.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.637</td>
    <td align="right">     146.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -107.620</td>
    <td align="right">      -0.006</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     308.131</td>
    <td align="right">    -659.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.856</td>
    <td align="right">    1401.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -1065.888</td>
    <td align="right">      -0.013</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     398.377</td>
    <td align="right">     -45.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.595</td>
    <td align="right">     447.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -816.496</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     727.217</td>
    <td align="right">    -765.507</td>
    <td align="right">    2140.284</td>
    <td align="right">  -12882.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1788.398</td>
    <td align="right">    8454.493</td>
    <td align="right">    8383.978</td>
    <td align="right">    2589.283</td>
    <td align="right">       0.000</td>
    <td align="right">      81.349</td>
    <td align="right">    2437.014</td>
    <td align="right">       0.000</td>
    <td align="right">   -3745.242</td>
    <td align="right">       0.000</td>
    <td align="right">   -4524.115</td>
    <td align="right">   -4684.654</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -121962.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.51</td>
    <td align="right">     5750.85</td>
    <td align="right">    15335.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   100291.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -146134.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      749.05</td>
    <td align="right">     4087.17</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   130398.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1548436.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7317.04</td>
    <td align="right">    40871.70</td>
    <td align="right">   108991.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1391256.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">15-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -143646.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      730.53</td>
    <td align="right">     4087.17</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127929.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">28-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22049.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1114.38</td>
    <td align="right">     4552.73</td>
    <td align="right">     3035.16</td>
    <td align="right">    29074.12</td>
    <td align="right">        0.00</td>
    <td align="right">      102.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15829.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">16-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19879.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      651.98</td>
    <td align="right">    18764.30</td>
    <td align="right">        0.00</td>
    <td align="right">      492.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -191.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17593.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.44</td>
    <td align="right">      505.85</td>
    <td align="right">     1348.93</td>
    <td align="right">     1199.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14489.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">16-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22096.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      651.98</td>
    <td align="right">    19985.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.25</td>
    <td align="right">      285.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">28-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -233805.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11143.82</td>
    <td align="right">    45527.34</td>
    <td align="right">    30351.56</td>
    <td align="right">   282603.09</td>
    <td align="right">        0.00</td>
    <td align="right">      944.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -136764.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">16-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -230957.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1629.94</td>
    <td align="right">     6519.76</td>
    <td align="right">   182836.83</td>
    <td align="right">        0.00</td>
    <td align="right">     4526.94</td>
    <td align="right">    35443.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">17-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -168469.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1001.20</td>
    <td align="right">     5058.48</td>
    <td align="right">    13489.29</td>
    <td align="right">      716.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   148867.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -663.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">16-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -247584.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1629.94</td>
    <td align="right">     6519.76</td>
    <td align="right">   194358.39</td>
    <td align="right">        0.00</td>
    <td align="right">     9737.62</td>
    <td align="right">    35338.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">16-APR-13:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22566.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.93</td>
    <td align="right">     1011.72</td>
    <td align="right">    16652.22</td>
    <td align="right">        0.00</td>
    <td align="right">      832.98</td>
    <td align="right">     3816.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">16-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23185.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      651.98</td>
    <td align="right">    18136.88</td>
    <td align="right">        0.00</td>
    <td align="right">      425.34</td>
    <td align="right">     3808.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17816.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.41</td>
    <td align="right">      505.85</td>
    <td align="right">     1348.93</td>
    <td align="right">     2169.33</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">    13683.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">16-JUL-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26210.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      651.98</td>
    <td align="right">    19155.62</td>
    <td align="right">        0.00</td>
    <td align="right">      938.82</td>
    <td align="right">     5300.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">04-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -12847.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12977.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">04-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">  -130666.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   131779.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">16-JUL-16:50</td>
    <td align="right">        0.00</td>
    <td align="right">   -26536.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21005.03</td>
    <td align="right">     5531.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">   127714.53</td>
    <td align="right">        0.00</td>
    <td align="right"> -2561918.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13459.97</td>
    <td align="right">    74761.09</td>
    <td align="right">   199362.91</td>
    <td align="right">    16425.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2152723.52</td>
    <td align="right">        0.00</td>
    <td align="right">   -13198.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -9330.29</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">02-JAN-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8645.75</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      844.11</td>
    <td align="right">     5750.85</td>
    <td align="right">    15335.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30576.32</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21652.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1313.99</td>
    <td align="right">     4087.17</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37952.49</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">21-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   301742.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13711.83</td>
    <td align="right">    40871.70</td>
    <td align="right">   108991.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -465316.76</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">06-FEB-03:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139789.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2043.58</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -152732.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-FEB-05:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31246.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.86</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10392.94</td>
    <td align="right">        0.00</td>
    <td align="right">   -11066.87</td>
    <td align="right">   -11641.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25960.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6907.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -7533.40</td>
    <td align="right">   -12551.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29189.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.92</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10315.93</td>
    <td align="right">        0.00</td>
    <td align="right">   -10995.06</td>
    <td align="right">    -9479.97</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26226.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6846.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -7548.89</td>
    <td align="right">   -12863.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">06-FEB-05:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   335467.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5058.59</td>
    <td align="right">    13489.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -105861.86</td>
    <td align="right">        0.00</td>
    <td align="right">  -108968.16</td>
    <td align="right">  -139185.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   278284.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1629.94</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70323.95</td>
    <td align="right">        0.00</td>
    <td align="right">   -74417.54</td>
    <td align="right">  -143865.57</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   307951.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2529.24</td>
    <td align="right">    13489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -106631.17</td>
    <td align="right">        0.00</td>
    <td align="right">  -107949.09</td>
    <td align="right">  -109389.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">06-FEB-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   285061.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1629.94</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -70976.61</td>
    <td align="right">        0.00</td>
    <td align="right">   -74692.58</td>
    <td align="right">  -149714.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">06-FEB-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38091.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.93</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10265.26</td>
    <td align="right">        0.00</td>
    <td align="right">   -10632.06</td>
    <td align="right">   -18795.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">06-FEB-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33512.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6772.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -7317.99</td>
    <td align="right">   -20454.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">06-FEB-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34782.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.92</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10287.78</td>
    <td align="right">        0.00</td>
    <td align="right">   -10416.12</td>
    <td align="right">   -15680.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">06-FEB-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35216.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6888.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -7376.80</td>
    <td align="right">   -21983.33</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">02-JAN-06:08</td>
    <td align="right">    18843.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1850.75</td>
    <td align="right">   -16993.03</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   212242.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18806.52</td>
    <td align="right">  -193435.60</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">08-JAN-07:26</td>
    <td align="right">    97588.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33442.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -131030.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    70863.63</td>
    <td align="right">        0.00</td>
    <td align="right">  1850745.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24290.63</td>
    <td align="right">    74761.09</td>
    <td align="right">   199362.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -420031.31</td>
    <td align="right">        0.00</td>
    <td align="right">  -194842.91</td>
    <td align="right"> -1605149.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     17.7647</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">     17.7647</td>
    <td align="right">      0.1349</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.1349</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    185.0833</td>
    <td align="right">      0.0000</td>
    <td align="right">   1917.7105</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">    185.0833</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">      0.1295</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     17.5785</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">     17.5785</td>
    <td align="right">      0.1364</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.1364</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      9.6446</td>
    <td align="right">      0.0000</td>
    <td align="right">     95.8855</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      9.6446</td>
    <td align="right">      0.1243</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      0.1243</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">      5.3294</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      5.3294</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.4498</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     55.5250</td>
    <td align="right">      0.0000</td>
    <td align="right">   1917.7105</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">     55.5250</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">      0.4317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">      5.2736</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      5.2736</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.4546</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      2.8934</td>
    <td align="right">      0.0000</td>
    <td align="right">     95.8855</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      2.8934</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      0.4142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">    0.012500</td>
    <td align="right">     95.8855</td>
    <td align="right">    0.000000</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1986</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">    136.2930</td>
    <td align="right">    0.000000</td>
    <td align="right">     2532.32</td>
    <td align="right">      1.7037</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">   1362.9296</td>
    <td align="right">    0.000000</td>
    <td align="right">    25323.23</td>
    <td align="right">     17.0366</td>
    <td align="right">      1.0000</td>
    <td align="right">     17.0366</td>
    <td align="right">       1.000</td>
    <td align="right">     17.0366</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">    136.2930</td>
    <td align="right">    0.000000</td>
    <td align="right">     2532.32</td>
    <td align="right">      1.7037</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8687</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.42</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8683</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.41</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    168.6866</td>
    <td align="right">    0.000000</td>
    <td align="right">     3134.20</td>
    <td align="right">      2.1086</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1086</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1086</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    108.7057</td>
    <td align="right">    0.000000</td>
    <td align="right">     2019.75</td>
    <td align="right">      1.3588</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    168.6829</td>
    <td align="right">    0.000000</td>
    <td align="right">     3134.13</td>
    <td align="right">      2.1085</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1085</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1085</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    108.7057</td>
    <td align="right">    0.000000</td>
    <td align="right">     2019.75</td>
    <td align="right">      1.3588</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8687</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.42</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8683</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.41</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">      191.77</td>
    <td align="right">    0.000000</td>
    <td align="right">   3563.1060</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">     1917.71</td>
    <td align="right">    0.000000</td>
    <td align="right">  35631.0602</td>
    <td align="right">     23.9714</td>
    <td align="right">     23.9714</td>
    <td align="right">     23.9714</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">      191.77</td>
    <td align="right">    0.000000</td>
    <td align="right">   3563.1060</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">    0.012500</td>
    <td align="right">       95.89</td>
    <td align="right">    0.000000</td>
    <td align="right">   3563.1060</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.1986</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      9.6446</td>
    <td align="right">      9.6446</td>
    <td align="right">      2.8934</td>
    <td align="right">      1.1986</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     10.5558</td>
    <td align="right">     10.5558</td>
    <td align="right">      3.1668</td>
    <td align="right">      1.7037</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    110.7218</td>
    <td align="right">    110.7218</td>
    <td align="right">     33.2165</td>
    <td align="right">     17.0366</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     10.2408</td>
    <td align="right">     10.2408</td>
    <td align="right">      3.0722</td>
    <td align="right">      1.7037</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6913</td>
    <td align="right">      1.6913</td>
    <td align="right">      0.5074</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9719</td>
    <td align="right">      1.9719</td>
    <td align="right">      0.5916</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4866</td>
    <td align="right">      1.4866</td>
    <td align="right">      0.4460</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0591</td>
    <td align="right">      2.0591</td>
    <td align="right">      0.6177</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     17.6201</td>
    <td align="right">     17.6201</td>
    <td align="right">      5.2860</td>
    <td align="right">      2.1086</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     20.1895</td>
    <td align="right">     20.1895</td>
    <td align="right">      6.0568</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     15.0422</td>
    <td align="right">     15.0422</td>
    <td align="right">      4.5127</td>
    <td align="right">      2.1085</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     21.5097</td>
    <td align="right">     21.5097</td>
    <td align="right">      6.4529</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7287</td>
    <td align="right">      1.7287</td>
    <td align="right">      0.5186</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9380</td>
    <td align="right">      1.9380</td>
    <td align="right">      0.5814</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5063</td>
    <td align="right">      1.5063</td>
    <td align="right">      0.4519</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1648</td>
    <td align="right">      2.1648</td>
    <td align="right">      0.6494</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     17.7647</td>
    <td align="right">     17.7647</td>
    <td align="right">     17.7647</td>
    <td align="right">      5.3294</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    185.0833</td>
    <td align="right">    185.0833</td>
    <td align="right">    185.0833</td>
    <td align="right">     55.5250</td>
    <td align="right">     23.9714</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     17.5785</td>
    <td align="right">     17.5785</td>
    <td align="right">     17.5785</td>
    <td align="right">      5.2736</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      9.6446</td>
    <td align="right">      9.6446</td>
    <td align="right">      9.6446</td>
    <td align="right">      2.8934</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8934</td>
    <td align="right">      2.8934</td>
    <td align="right">      2.8934</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.1668</td>
    <td align="right">      3.1668</td>
    <td align="right">      3.1668</td>
    <td align="right">      1.7037</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     33.2165</td>
    <td align="right">     33.2165</td>
    <td align="right">     33.2165</td>
    <td align="right">     17.0366</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0722</td>
    <td align="right">      3.0722</td>
    <td align="right">      3.0722</td>
    <td align="right">      1.7037</td>
    <td align="right">      0.4487</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5074</td>
    <td align="right">      0.5074</td>
    <td align="right">      0.5074</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.2108</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5916</td>
    <td align="right">      0.5916</td>
    <td align="right">      0.5916</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.2041</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4460</td>
    <td align="right">      0.4460</td>
    <td align="right">      0.4460</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.2127</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6177</td>
    <td align="right">      0.6177</td>
    <td align="right">      0.6177</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.2043</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.2860</td>
    <td align="right">      5.2860</td>
    <td align="right">      5.2860</td>
    <td align="right">      2.1086</td>
    <td align="right">      0.1949</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.0568</td>
    <td align="right">      6.0568</td>
    <td align="right">      6.0568</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.1906</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.5127</td>
    <td align="right">      4.5127</td>
    <td align="right">      4.5127</td>
    <td align="right">      2.1085</td>
    <td align="right">      0.1958</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.4529</td>
    <td align="right">      6.4529</td>
    <td align="right">      6.4529</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.1886</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5186</td>
    <td align="right">      0.5186</td>
    <td align="right">      0.5186</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.1420</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5814</td>
    <td align="right">      0.5814</td>
    <td align="right">      0.5814</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1400</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4519</td>
    <td align="right">      0.4519</td>
    <td align="right">      0.4519</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.1422</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6494</td>
    <td align="right">      0.6494</td>
    <td align="right">      0.6494</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1385</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">      5.3294</td>
    <td align="right">      5.3294</td>
    <td align="right">      5.3294</td>
    <td align="right">      5.3294</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     55.5250</td>
    <td align="right">     55.5250</td>
    <td align="right">     55.5250</td>
    <td align="right">     55.5250</td>
    <td align="right">     23.9714</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">      5.2736</td>
    <td align="right">      5.2736</td>
    <td align="right">      5.2736</td>
    <td align="right">      5.2736</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      2.8934</td>
    <td align="right">      2.8934</td>
    <td align="right">      2.8934</td>
    <td align="right">      2.8934</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    46320.38</td>
    <td align="right">    46320.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       73.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       73.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.090</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       8.696</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8113.84</td>
    <td align="right">  3918402.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     2011.25</td>
    <td align="right">   658421.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     8454.49</td>
    <td align="right">   672849.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      967.65</td>
    <td align="right">    61595.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     8383.98</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Elevators</td>
    <td align="right">     1895.08</td>
    <td align="right">   122221.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">      702.04</td>
    <td align="right">    89808.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      634.44</td>
    <td align="right">    81198.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      409.10</td>
    <td align="right">    44843.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.90</td>
    <td align="right">    41143.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">    23458.03</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     8366.75</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8383.98</td>
    <td align="right">    31824.78</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   209731.71</td>
    <td align="right">   586820.85</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    68959.38</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   209731.71</td>
    <td align="right">   655780.23</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      182.52</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       43.42</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      506.43</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      506.43</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      180.63</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      180.63</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       12.27</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2834.</td>
    <td align="right">       5252.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3225.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1590.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   586820.85</td>
    <td align="right">    68959.38</td>
    <td align="right">        0.00</td>
    <td align="right">   655780.23</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       12.67</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       12.67</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">       14.16</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   586820.85</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   321400.35</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    68959.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    42080.81</td>
    <td align="right">    36351.90</td>
    <td align="right">    42611.12</td>
    <td align="right">    38827.87</td>
    <td align="right">    45125.47</td>
    <td align="right">    52153.08</td>
    <td align="right">    57313.48</td>
    <td align="right">    57432.90</td>
    <td align="right">    46554.03</td>
    <td align="right">    42696.06</td>
    <td align="right">    40793.87</td>
    <td align="right">    41232.04</td>
    <td align="right">   543172.64</td>
    <td align="right">    57432.90</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    42095.81</td>
    <td align="right">    36366.90</td>
    <td align="right">    42626.12</td>
    <td align="right">    38842.87</td>
    <td align="right">    45140.47</td>
    <td align="right">    52168.08</td>
    <td align="right">    57328.48</td>
    <td align="right">    57447.90</td>
    <td align="right">    46569.03</td>
    <td align="right">    42711.06</td>
    <td align="right">    40808.87</td>
    <td align="right">    41247.04</td>
    <td align="right">   543352.64</td>
    <td align="right">    57447.90</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    42095.81</td>
    <td align="right">    36366.90</td>
    <td align="right">    42626.12</td>
    <td align="right">    38842.87</td>
    <td align="right">    45140.47</td>
    <td align="right">    52168.08</td>
    <td align="right">    57328.48</td>
    <td align="right">    57447.90</td>
    <td align="right">    46569.03</td>
    <td align="right">    42711.06</td>
    <td align="right">    40808.87</td>
    <td align="right">    41247.04</td>
    <td align="right">   543352.64</td>
    <td align="right">    57447.90</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     3367.67</td>
    <td align="right">     2909.35</td>
    <td align="right">     3410.09</td>
    <td align="right">     3107.43</td>
    <td align="right">     3611.24</td>
    <td align="right">     4173.45</td>
    <td align="right">     4586.28</td>
    <td align="right">     4595.83</td>
    <td align="right">     3725.52</td>
    <td align="right">     3416.88</td>
    <td align="right">     3264.71</td>
    <td align="right">     3299.76</td>
    <td align="right">    43468.21</td>
    <td align="right">     4595.83</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    45463.48</td>
    <td align="right">    39276.25</td>
    <td align="right">    46036.21</td>
    <td align="right">    41950.30</td>
    <td align="right">    48751.71</td>
    <td align="right">    56341.53</td>
    <td align="right">    61914.76</td>
    <td align="right">    62043.73</td>
    <td align="right">    50294.55</td>
    <td align="right">    46127.94</td>
    <td align="right">    44073.58</td>
    <td align="right">    44546.81</td>
    <td align="right">   586820.85</td>
    <td align="right">    62043.73</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      983.60</td>
    <td align="right">      888.49</td>
    <td align="right">     1020.02</td>
    <td align="right">      999.91</td>
    <td align="right">     1128.85</td>
    <td align="right">     1275.00</td>
    <td align="right">     1381.45</td>
    <td align="right">     1383.53</td>
    <td align="right">     1157.28</td>
    <td align="right">     1026.39</td>
    <td align="right">     1003.44</td>
    <td align="right">      967.78</td>
    <td align="right">    13215.75</td>
    <td align="right">     1383.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      259.97</td>
    <td align="right">      234.83</td>
    <td align="right">      269.59</td>
    <td align="right">      264.28</td>
    <td align="right">      298.36</td>
    <td align="right">      336.98</td>
    <td align="right">      365.12</td>
    <td align="right">      365.67</td>
    <td align="right">      305.87</td>
    <td align="right">      271.28</td>
    <td align="right">      265.21</td>
    <td align="right">      255.78</td>
    <td align="right">     3492.92</td>
    <td align="right">      365.67</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      546.61</td>
    <td align="right">      493.75</td>
    <td align="right">      566.85</td>
    <td align="right">      555.67</td>
    <td align="right">      627.33</td>
    <td align="right">      708.54</td>
    <td align="right">      767.70</td>
    <td align="right">      768.86</td>
    <td align="right">      643.13</td>
    <td align="right">      570.39</td>
    <td align="right">      557.63</td>
    <td align="right">      537.81</td>
    <td align="right">     7344.25</td>
    <td align="right">      768.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -179.5</td>
    <td align="right">      -162.1</td>
    <td align="right">      -186.1</td>
    <td align="right">      -182.4</td>
    <td align="right">      -206.0</td>
    <td align="right">      -232.6</td>
    <td align="right">      -252.0</td>
    <td align="right">      -252.4</td>
    <td align="right">      -211.1</td>
    <td align="right">      -187.3</td>
    <td align="right">      -183.1</td>
    <td align="right">      -176.6</td>
    <td align="right">     -2411.2</td>
    <td align="right">      -162.1</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -15.0</td>
    <td align="right">       -13.6</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.3</td>
    <td align="right">       -17.3</td>
    <td align="right">       -19.5</td>
    <td align="right">       -21.1</td>
    <td align="right">       -21.1</td>
    <td align="right">       -17.7</td>
    <td align="right">       -15.7</td>
    <td align="right">       -15.3</td>
    <td align="right">       -14.8</td>
    <td align="right">      -202.0</td>
    <td align="right">       -13.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -104.8</td>
    <td align="right">       -94.6</td>
    <td align="right">      -108.6</td>
    <td align="right">      -106.5</td>
    <td align="right">      -120.2</td>
    <td align="right">      -135.8</td>
    <td align="right">      -147.1</td>
    <td align="right">      -147.4</td>
    <td align="right">      -123.3</td>
    <td align="right">      -109.3</td>
    <td align="right">      -106.9</td>
    <td align="right">      -103.1</td>
    <td align="right">     -1407.6</td>
    <td align="right">       -94.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      404.01</td>
    <td align="right">      364.95</td>
    <td align="right">      418.97</td>
    <td align="right">      410.71</td>
    <td align="right">      463.68</td>
    <td align="right">      523.71</td>
    <td align="right">      567.43</td>
    <td align="right">      568.28</td>
    <td align="right">      475.35</td>
    <td align="right">      421.59</td>
    <td align="right">      412.16</td>
    <td align="right">      397.51</td>
    <td align="right">     5428.36</td>
    <td align="right">      568.28</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     3367.67</td>
    <td align="right">     2909.35</td>
    <td align="right">     3410.09</td>
    <td align="right">     3107.43</td>
    <td align="right">     3611.24</td>
    <td align="right">     4173.45</td>
    <td align="right">     4586.28</td>
    <td align="right">     4595.83</td>
    <td align="right">     3725.52</td>
    <td align="right">     3416.88</td>
    <td align="right">     3264.71</td>
    <td align="right">     3299.76</td>
    <td align="right">    43468.21</td>
    <td align="right">     4595.83</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    28350.98</td>
    <td align="right">    25615.75</td>
    <td align="right">    29398.37</td>
    <td align="right">    28820.04</td>
    <td align="right">    32528.04</td>
    <td align="right">    36730.90</td>
    <td align="right">    39792.05</td>
    <td align="right">    39851.98</td>
    <td align="right">    33345.67</td>
    <td align="right">    29581.65</td>
    <td align="right">    28921.62</td>
    <td align="right">    27896.00</td>
    <td align="right">   380833.05</td>
    <td align="right">    39851.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">    11834.90</td>
    <td align="right">     9024.46</td>
    <td align="right">    11247.65</td>
    <td align="right">     8081.47</td>
    <td align="right">    10422.66</td>
    <td align="right">    12965.86</td>
    <td align="right">    14860.03</td>
    <td align="right">    14915.51</td>
    <td align="right">    10978.82</td>
    <td align="right">    11137.03</td>
    <td align="right">     9939.09</td>
    <td align="right">    11471.59</td>
    <td align="right">   136879.07</td>
    <td align="right">    14915.51</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    42095.81</td>
    <td align="right">    36366.90</td>
    <td align="right">    42626.12</td>
    <td align="right">    38842.87</td>
    <td align="right">    45140.47</td>
    <td align="right">    52168.08</td>
    <td align="right">    57328.48</td>
    <td align="right">    57447.90</td>
    <td align="right">    46569.03</td>
    <td align="right">    42711.06</td>
    <td align="right">    40808.87</td>
    <td align="right">    41247.04</td>
    <td align="right">   543352.64</td>
    <td align="right">    57447.90</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    22147.34</td>
    <td align="right">    20012.01</td>
    <td align="right">    22965.01</td>
    <td align="right">    22513.53</td>
    <td align="right">    25408.27</td>
    <td align="right">    28689.34</td>
    <td align="right">    31079.10</td>
    <td align="right">    31125.89</td>
    <td align="right">    26046.57</td>
    <td align="right">    23108.09</td>
    <td align="right">    22592.82</td>
    <td align="right">    21792.15</td>
    <td align="right">   297480.12</td>
    <td align="right">    31125.89</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    22156.74</td>
    <td align="right">    20021.41</td>
    <td align="right">    22974.41</td>
    <td align="right">    22522.93</td>
    <td align="right">    25417.67</td>
    <td align="right">    28698.74</td>
    <td align="right">    31088.50</td>
    <td align="right">    31135.29</td>
    <td align="right">    26055.97</td>
    <td align="right">    23117.49</td>
    <td align="right">    22602.22</td>
    <td align="right">    21801.55</td>
    <td align="right">   297592.92</td>
    <td align="right">    31135.29</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    22156.74</td>
    <td align="right">    20021.41</td>
    <td align="right">    22974.41</td>
    <td align="right">    22522.93</td>
    <td align="right">    25417.67</td>
    <td align="right">    28698.74</td>
    <td align="right">    31088.50</td>
    <td align="right">    31135.29</td>
    <td align="right">    26055.97</td>
    <td align="right">    23117.49</td>
    <td align="right">    22602.22</td>
    <td align="right">    21801.55</td>
    <td align="right">   297592.92</td>
    <td align="right">    31135.29</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1772.54</td>
    <td align="right">     1601.71</td>
    <td align="right">     1837.95</td>
    <td align="right">     1801.83</td>
    <td align="right">     2033.41</td>
    <td align="right">     2295.90</td>
    <td align="right">     2487.08</td>
    <td align="right">     2490.82</td>
    <td align="right">     2084.48</td>
    <td align="right">     1849.40</td>
    <td align="right">     1808.18</td>
    <td align="right">     1744.12</td>
    <td align="right">    23807.43</td>
    <td align="right">     2490.82</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    23929.27</td>
    <td align="right">    21623.12</td>
    <td align="right">    24812.37</td>
    <td align="right">    24324.76</td>
    <td align="right">    27451.09</td>
    <td align="right">    30994.64</td>
    <td align="right">    33575.58</td>
    <td align="right">    33626.11</td>
    <td align="right">    28140.45</td>
    <td align="right">    24966.89</td>
    <td align="right">    24410.40</td>
    <td align="right">    23545.67</td>
    <td align="right">   321400.35</td>
    <td align="right">    33626.11</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      983.60</td>
    <td align="right">      888.49</td>
    <td align="right">     1020.02</td>
    <td align="right">      999.91</td>
    <td align="right">     1128.85</td>
    <td align="right">     1275.00</td>
    <td align="right">     1381.45</td>
    <td align="right">     1383.53</td>
    <td align="right">     1157.28</td>
    <td align="right">     1026.39</td>
    <td align="right">     1003.44</td>
    <td align="right">      967.78</td>
    <td align="right">    13215.75</td>
    <td align="right">     1383.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      259.97</td>
    <td align="right">      234.83</td>
    <td align="right">      269.59</td>
    <td align="right">      264.28</td>
    <td align="right">      298.36</td>
    <td align="right">      336.98</td>
    <td align="right">      365.12</td>
    <td align="right">      365.67</td>
    <td align="right">      305.87</td>
    <td align="right">      271.28</td>
    <td align="right">      265.21</td>
    <td align="right">      255.78</td>
    <td align="right">     3492.92</td>
    <td align="right">      365.67</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      546.61</td>
    <td align="right">      493.75</td>
    <td align="right">      566.85</td>
    <td align="right">      555.67</td>
    <td align="right">      627.33</td>
    <td align="right">      708.54</td>
    <td align="right">      767.70</td>
    <td align="right">      768.86</td>
    <td align="right">      643.13</td>
    <td align="right">      570.39</td>
    <td align="right">      557.63</td>
    <td align="right">      537.81</td>
    <td align="right">     7344.25</td>
    <td align="right">      768.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       10.19</td>
    <td align="right">        9.20</td>
    <td align="right">       10.56</td>
    <td align="right">       10.35</td>
    <td align="right">       11.69</td>
    <td align="right">       13.20</td>
    <td align="right">       14.30</td>
    <td align="right">       14.33</td>
    <td align="right">       11.98</td>
    <td align="right">       10.63</td>
    <td align="right">       10.39</td>
    <td align="right">       10.02</td>
    <td align="right">      136.85</td>
    <td align="right">       14.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       16.49</td>
    <td align="right">       14.90</td>
    <td align="right">       17.10</td>
    <td align="right">       16.76</td>
    <td align="right">       18.93</td>
    <td align="right">       21.38</td>
    <td align="right">       23.16</td>
    <td align="right">       23.20</td>
    <td align="right">       19.40</td>
    <td align="right">       17.21</td>
    <td align="right">       16.82</td>
    <td align="right">       16.23</td>
    <td align="right">      221.57</td>
    <td align="right">       23.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -98.5</td>
    <td align="right">       -88.9</td>
    <td align="right">      -102.1</td>
    <td align="right">      -100.1</td>
    <td align="right">      -113.0</td>
    <td align="right">      -127.6</td>
    <td align="right">      -138.3</td>
    <td align="right">      -138.5</td>
    <td align="right">      -115.8</td>
    <td align="right">      -102.7</td>
    <td align="right">      -100.4</td>
    <td align="right">       -96.9</td>
    <td align="right">     -1322.9</td>
    <td align="right">       -88.9</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      391.40</td>
    <td align="right">      353.55</td>
    <td align="right">      405.90</td>
    <td align="right">      397.89</td>
    <td align="right">      449.20</td>
    <td align="right">      507.36</td>
    <td align="right">      549.72</td>
    <td align="right">      550.55</td>
    <td align="right">      460.52</td>
    <td align="right">      408.43</td>
    <td align="right">      399.30</td>
    <td align="right">      385.11</td>
    <td align="right">     5258.93</td>
    <td align="right">      550.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     1772.54</td>
    <td align="right">     1601.71</td>
    <td align="right">     1837.95</td>
    <td align="right">     1801.83</td>
    <td align="right">     2033.41</td>
    <td align="right">     2295.90</td>
    <td align="right">     2487.08</td>
    <td align="right">     2490.82</td>
    <td align="right">     2084.48</td>
    <td align="right">     1849.40</td>
    <td align="right">     1808.18</td>
    <td align="right">     1744.12</td>
    <td align="right">    23807.43</td>
    <td align="right">     2490.82</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    20037.54</td>
    <td align="right">    18106.23</td>
    <td align="right">    20777.10</td>
    <td align="right">    20368.75</td>
    <td align="right">    22986.92</td>
    <td align="right">    25954.50</td>
    <td align="right">    28115.94</td>
    <td align="right">    28158.26</td>
    <td align="right">    23564.23</td>
    <td align="right">    20906.51</td>
    <td align="right">    20440.47</td>
    <td align="right">    19716.29</td>
    <td align="right">   269132.73</td>
    <td align="right">    28158.26</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    22156.74</td>
    <td align="right">    20021.41</td>
    <td align="right">    22974.41</td>
    <td align="right">    22522.93</td>
    <td align="right">    25417.67</td>
    <td align="right">    28698.74</td>
    <td align="right">    31088.50</td>
    <td align="right">    31135.29</td>
    <td align="right">    26055.97</td>
    <td align="right">    23117.49</td>
    <td align="right">    22602.22</td>
    <td align="right">    21801.55</td>
    <td align="right">   297592.92</td>
    <td align="right">    31135.29</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   485009.68</td>
    <td align="right">   438109.33</td>
    <td align="right">   502969.18</td>
    <td align="right">   493052.69</td>
    <td align="right">   556632.94</td>
    <td align="right">   628698.33</td>
    <td align="right">   681187.20</td>
    <td align="right">   682214.84</td>
    <td align="right">   570652.60</td>
    <td align="right">   506111.77</td>
    <td align="right">   494794.36</td>
    <td align="right">   477208.26</td>
    <td align="right">  6516641.18</td>
    <td align="right">   682214.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1303.66</td>
    <td align="right">     1376.07</td>
    <td align="right">     1474.10</td>
    <td align="right">     1773.47</td>
    <td align="right">     1870.10</td>
    <td align="right">     1972.84</td>
    <td align="right">     2040.86</td>
    <td align="right">     2040.00</td>
    <td align="right">     1884.80</td>
    <td align="right">     1504.86</td>
    <td align="right">     1584.25</td>
    <td align="right">     1303.30</td>
    <td align="right">    20128.30</td>
    <td align="right">     2040.86</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    17:48:14</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    17053.27</td>
    <td align="right">    11193.67</td>
    <td align="right">     6521.46</td>
    <td align="right">     3588.09</td>
    <td align="right">      991.58</td>
    <td align="right">      303.28</td>
    <td align="right">      196.91</td>
    <td align="right">      260.41</td>
    <td align="right">      574.26</td>
    <td align="right">     2017.75</td>
    <td align="right">     7000.15</td>
    <td align="right">    14150.45</td>
    <td align="right">    63851.28</td>
    <td align="right">    17053.27</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    17053.27</td>
    <td align="right">    11193.67</td>
    <td align="right">     6521.46</td>
    <td align="right">     3588.09</td>
    <td align="right">      991.58</td>
    <td align="right">      303.28</td>
    <td align="right">      196.91</td>
    <td align="right">      260.41</td>
    <td align="right">      574.26</td>
    <td align="right">     2017.75</td>
    <td align="right">     7000.15</td>
    <td align="right">    14150.45</td>
    <td align="right">    63851.28</td>
    <td align="right">    17053.27</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    17053.27</td>
    <td align="right">    11193.67</td>
    <td align="right">     6521.46</td>
    <td align="right">     3588.09</td>
    <td align="right">      991.58</td>
    <td align="right">      303.28</td>
    <td align="right">      196.91</td>
    <td align="right">      260.41</td>
    <td align="right">      574.26</td>
    <td align="right">     2017.75</td>
    <td align="right">     7000.15</td>
    <td align="right">    14150.45</td>
    <td align="right">    63851.28</td>
    <td align="right">    17053.27</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1364.26</td>
    <td align="right">      895.49</td>
    <td align="right">      521.72</td>
    <td align="right">      287.05</td>
    <td align="right">       79.33</td>
    <td align="right">       24.26</td>
    <td align="right">       15.75</td>
    <td align="right">       20.83</td>
    <td align="right">       45.94</td>
    <td align="right">      161.42</td>
    <td align="right">      560.01</td>
    <td align="right">     1132.04</td>
    <td align="right">     5108.10</td>
    <td align="right">     1364.26</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    18417.53</td>
    <td align="right">    12089.16</td>
    <td align="right">     7043.18</td>
    <td align="right">     3875.14</td>
    <td align="right">     1070.90</td>
    <td align="right">      327.54</td>
    <td align="right">      212.66</td>
    <td align="right">      281.24</td>
    <td align="right">      620.20</td>
    <td align="right">     2179.17</td>
    <td align="right">     7560.17</td>
    <td align="right">    15282.49</td>
    <td align="right">    68959.38</td>
    <td align="right">    18417.53</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    17053.27</td>
    <td align="right">    11193.67</td>
    <td align="right">     6521.46</td>
    <td align="right">     3588.09</td>
    <td align="right">      991.58</td>
    <td align="right">      303.28</td>
    <td align="right">      196.91</td>
    <td align="right">      260.41</td>
    <td align="right">      574.26</td>
    <td align="right">     2017.75</td>
    <td align="right">     7000.15</td>
    <td align="right">    14150.45</td>
    <td align="right">    63851.28</td>
    <td align="right">    17053.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     1364.26</td>
    <td align="right">      895.49</td>
    <td align="right">      521.72</td>
    <td align="right">      287.05</td>
    <td align="right">       79.33</td>
    <td align="right">       24.26</td>
    <td align="right">       15.75</td>
    <td align="right">       20.83</td>
    <td align="right">       45.94</td>
    <td align="right">      161.42</td>
    <td align="right">      560.01</td>
    <td align="right">     1132.04</td>
    <td align="right">     5108.10</td>
    <td align="right">     1364.26</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    17053.27</td>
    <td align="right">    11193.67</td>
    <td align="right">     6521.46</td>
    <td align="right">     3588.09</td>
    <td align="right">      991.58</td>
    <td align="right">      303.28</td>
    <td align="right">      196.91</td>
    <td align="right">      260.41</td>
    <td align="right">      574.26</td>
    <td align="right">     2017.75</td>
    <td align="right">     7000.15</td>
    <td align="right">    14150.45</td>
    <td align="right">    63851.28</td>
    <td align="right">    17053.27</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     2074.61</td>
    <td align="right">     1490.50</td>
    <td align="right">      727.03</td>
    <td align="right">      398.23</td>
    <td align="right">      108.25</td>
    <td align="right">       29.05</td>
    <td align="right">       19.08</td>
    <td align="right">       25.71</td>
    <td align="right">       62.42</td>
    <td align="right">      246.67</td>
    <td align="right">      894.02</td>
    <td align="right">     1854.58</td>
    <td align="right">     7930.15</td>
    <td align="right">     2074.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     2074.61</td>
    <td align="right">     1490.50</td>
    <td align="right">      727.03</td>
    <td align="right">      398.23</td>
    <td align="right">      108.25</td>
    <td align="right">       29.05</td>
    <td align="right">       19.08</td>
    <td align="right">       25.71</td>
    <td align="right">       62.42</td>
    <td align="right">      246.67</td>
    <td align="right">      894.02</td>
    <td align="right">     1854.58</td>
    <td align="right">     7930.15</td>
    <td align="right">     2074.61</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     2074.61</td>
    <td align="right">     1490.50</td>
    <td align="right">      727.03</td>
    <td align="right">      398.23</td>
    <td align="right">      108.25</td>
    <td align="right">       29.05</td>
    <td align="right">       19.08</td>
    <td align="right">       25.71</td>
    <td align="right">       62.42</td>
    <td align="right">      246.67</td>
    <td align="right">      894.02</td>
    <td align="right">     1854.58</td>
    <td align="right">     7930.15</td>
    <td align="right">     2074.61</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     2074.61</td>
    <td align="right">     1490.50</td>
    <td align="right">      727.03</td>
    <td align="right">      398.23</td>
    <td align="right">      108.25</td>
    <td align="right">       29.05</td>
    <td align="right">       19.08</td>
    <td align="right">       25.71</td>
    <td align="right">       62.42</td>
    <td align="right">      246.67</td>
    <td align="right">      894.02</td>
    <td align="right">     1854.58</td>
    <td align="right">     7930.15</td>
    <td align="right">     2074.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     2074.61</td>
    <td align="right">     1490.50</td>
    <td align="right">      727.03</td>
    <td align="right">      398.23</td>
    <td align="right">      108.25</td>
    <td align="right">       29.05</td>
    <td align="right">       19.08</td>
    <td align="right">       25.71</td>
    <td align="right">       62.42</td>
    <td align="right">      246.67</td>
    <td align="right">      894.02</td>
    <td align="right">     1854.58</td>
    <td align="right">     7930.15</td>
    <td align="right">     2074.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     2074.61</td>
    <td align="right">     1490.50</td>
    <td align="right">      727.03</td>
    <td align="right">      398.23</td>
    <td align="right">      108.25</td>
    <td align="right">       29.05</td>
    <td align="right">       19.08</td>
    <td align="right">       25.71</td>
    <td align="right">       62.42</td>
    <td align="right">      246.67</td>
    <td align="right">      894.02</td>
    <td align="right">     1854.58</td>
    <td align="right">     7930.15</td>
    <td align="right">     2074.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       11.74</td>
    <td align="right">       13.26</td>
    <td align="right">        9.32</td>
    <td align="right">        8.70</td>
    <td align="right">        3.55</td>
    <td align="right">      0.8442</td>
    <td align="right">      0.4443</td>
    <td align="right">      0.5140</td>
    <td align="right">        2.51</td>
    <td align="right">        4.86</td>
    <td align="right">        9.63</td>
    <td align="right">       11.39</td>
    <td align="right">       76.76</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
