<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Ref Bldg Small Office Pre1980_v1.3_5.0 RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2020-12-22
  17:54:47
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Ref Bldg Small Office Pre1980_v1.3_5.0</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2020-12-22
  17:54:47</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      580.06</td>
    <td align="right">     1134.80</td>
    <td align="right">     1134.80</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      580.06</td>
    <td align="right">     1134.80</td>
    <td align="right">     1134.80</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1503.53</td>
    <td align="right">     2941.41</td>
    <td align="right">     2941.41</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1503.53</td>
    <td align="right">     2941.41</td>
    <td align="right">     2941.41</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.546</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       30.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       43.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       90.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      354.56</td>
    <td align="right">      225.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       30.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       43.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       90.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      285.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      236.23</td>
    <td align="right">      441.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      171.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      693.65</td>
    <td align="right">      441.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      285.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      236.23</td>
    <td align="right">      441.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      171.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      693.65</td>
    <td align="right">      441.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     354.563</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     354.563</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     354.563</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     354.563</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       56.83</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2443.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">03-JAN-12:39</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   109243.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    13885.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8961.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4950.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     4271.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    32069.13</td>
    <td align="right">   109263.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   109243.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    13885.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8961.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     4950.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     4271.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      233.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      106.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      363.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      154.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      311.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      321.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1257.28</td>
    <td align="right">      246.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      457.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      208.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      712.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      301.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      608.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      629.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2459.68</td>
    <td align="right">      481.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      457.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      208.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      712.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      301.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      608.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      629.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2459.68</td>
    <td align="right">      481.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.562536</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.976570</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.607898</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.962585</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.607675</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.562536</td>
    <td align="right">    0.562536</td>
    <td align="right">    0.562536</td>
    <td align="right">    0.562536</td>
    <td align="right">    0.562536</td>
    <td align="right">    0.562536</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.562536</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.976570</td>
    <td align="right">    0.976570</td>
    <td align="right">    0.976570</td>
    <td align="right">    0.976570</td>
    <td align="right">    0.976570</td>
    <td align="right">    0.976570</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.976570</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.607898</td>
    <td align="right">    0.607898</td>
    <td align="right">    0.607898</td>
    <td align="right">    0.607898</td>
    <td align="right">    0.607898</td>
    <td align="right">    0.607898</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.607898</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.962585</td>
    <td align="right">    0.962585</td>
    <td align="right">    0.962585</td>
    <td align="right">    0.962585</td>
    <td align="right">    0.962585</td>
    <td align="right">    0.962585</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.962585</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.607675</td>
    <td align="right">    0.607675</td>
    <td align="right">    0.607675</td>
    <td align="right">    0.607675</td>
    <td align="right">    0.607675</td>
    <td align="right">    0.607675</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.607675</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.562536</td>
    <td align="right">    0.080548</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.976570</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.607898</td>
    <td align="right">    0.036222</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.962585</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.607675</td>
    <td align="right">    0.036222</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.562536</td>
    <td align="right">    11792.28</td>
    <td align="right">    0.754325</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.976570</td>
    <td align="right">    20406.36</td>
    <td align="right">    0.755253</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.607898</td>
    <td align="right">    11640.10</td>
    <td align="right">    0.789838</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.962585</td>
    <td align="right">    20838.46</td>
    <td align="right">    0.743129</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.607675</td>
    <td align="right">    11465.95</td>
    <td align="right">    0.796547</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    16592.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    24963.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    15452.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">    24649.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    15447.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.562536</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">    0.976570</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">    0.607898</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">    0.962585</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">    0.607675</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000378</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6 | PERIMETER_ZN_1_WALL_SOUTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1 | PERIMETER_ZN_2_WALL_EAST_WINDOW_2 | PERIMETER_ZN_2_WALL_EAST_WINDOW_3 | PERIMETER_ZN_2_WALL_EAST_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_2 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_3 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_4 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_5 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1 | PERIMETER_ZN_4_WALL_WEST_WINDOW_2 | PERIMETER_ZN_4_WALL_WEST_WINDOW_3 | PERIMETER_ZN_4_WALL_WEST_WINDOW_4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.69</td>
    <td align="right">28.10</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>DaySchedule</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DaySchedule-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">ScheduleType</td>
    <td align="right">Interpolated {Yes/No}</td>
    <td align="right">Time (HH:MM) =></td>
    <td align="right">01:00</td>
    <td align="right">02:00</td>
    <td align="right">03:00</td>
    <td align="right">04:00</td>
    <td align="right">05:00</td>
    <td align="right">06:00</td>
    <td align="right">07:00</td>
    <td align="right">08:00</td>
    <td align="right">09:00</td>
    <td align="right">10:00</td>
    <td align="right">11:00</td>
    <td align="right">12:00</td>
    <td align="right">13:00</td>
    <td align="right">14:00</td>
    <td align="right">15:00</td>
    <td align="right">16:00</td>
    <td align="right">17:00</td>
    <td align="right">18:00</td>
    <td align="right">19:00</td>
    <td align="right">20:00</td>
    <td align="right">21:00</td>
    <td align="right">22:00</td>
    <td align="right">23:00</td>
    <td align="right">24:00</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALWAYS_ON_dy_1</td>
    <td align="right">ON/OFF</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">INFIL_QUARTER_ON_SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INFIL_QUARTER_ON_SCH_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">0.25</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INFIL_QUARTER_ON_SCH_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BLDG_OCC_SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BLDG_OCC_SCH_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.10</td>
    <td align="right">0.20</td>
    <td align="right">0.95</td>
    <td align="right">0.95</td>
    <td align="right">0.95</td>
    <td align="right">0.95</td>
    <td align="right">0.50</td>
    <td align="right">0.95</td>
    <td align="right">0.95</td>
    <td align="right">0.95</td>
    <td align="right">0.95</td>
    <td align="right">0.30</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BLDG_OCC_SCH_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BLDG_OCC_SCH_dy_4</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BLDG_LIGHT_SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.30</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.50</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.10</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BLDG_LIGHT_SCH_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.15</td>
    <td align="right">0.15</td>
    <td align="right">0.15</td>
    <td align="right">0.15</td>
    <td align="right">0.15</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BLDG_LIGHT_SCH_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BLDG_LIGHT_SCH_dy_4</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BLDG_LIGHT_SCH_dy_5</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BLDG_EQUIP_SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.80</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.50</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BLDG_EQUIP_SCH_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.35</td>
    <td align="right">0.35</td>
    <td align="right">0.35</td>
    <td align="right">0.35</td>
    <td align="right">0.35</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BLDG_EQUIP_SCH_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BLDG_EQUIP_SCH_dy_4</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BLDG_EQUIP_SCH_dy_5</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ACTIVITY_SCH_dy_1</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
    <td align="right">120.00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WORK_EFF_SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AIR_VELO_SCH_dy_1</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CLOTHING_SCH_dy_1</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CLOTHING_SCH_dy_2</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CLOTHING_SCH_dy_3</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">CLGSETP_SCH_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">CLGSETP_SCH_dy_2</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CLGSETP_SCH_dy_3</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
    <td align="right">26.70</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">HTGSETP_SCH_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">HTGSETP_SCH_dy_2</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">HTGSETP_SCH_dy_3</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">HTGSETP_SCH_dy_4</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
    <td align="right">15.60</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MINOA_SCHED_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MINOA_SCHED_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MINOA_SCHED_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED_dy_1</td>
    <td align="right">CONTROL TYPE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">HVACOPERATIONSCHD_dy_1</td>
    <td align="right">ON/OFF</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">HVACOPERATIONSCHD_dy_2</td>
    <td align="right">ON/OFF</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">HVACOPERATIONSCHD_dy_3</td>
    <td align="right">ON/OFF</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">BLDG_SWH_SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">8.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">0.19</td>
    <td align="right">0.35</td>
    <td align="right">0.38</td>
    <td align="right">0.39</td>
    <td align="right">0.47</td>
    <td align="right">0.57</td>
    <td align="right">0.54</td>
    <td align="right">0.34</td>
    <td align="right">0.33</td>
    <td align="right">0.44</td>
    <td align="right">0.26</td>
    <td align="right">0.21</td>
    <td align="right">0.15</td>
    <td align="right">0.17</td>
    <td align="right">8.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">BLDG_SWH_SCH_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">8.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">0.11</td>
    <td align="right">0.15</td>
    <td align="right">0.21</td>
    <td align="right">0.19</td>
    <td align="right">0.23</td>
    <td align="right">0.20</td>
    <td align="right">0.19</td>
    <td align="right">0.15</td>
    <td align="right">0.13</td>
    <td align="right">0.14</td>
    <td align="right">7.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">9.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">BLDG_SWH_SCH_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">6.00E-002</td>
    <td align="right">6.00E-002</td>
    <td align="right">9.00E-002</td>
    <td align="right">6.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">7.00E-002</td>
    <td align="right">4.00E-002</td>
    <td align="right">4.00E-002</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
    <td align="right">22.00</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">WATER EQUIPMENT TEMP SCHED_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
    <td align="right">43.30</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
  </tr>
</table>
<br><br>
<b>Schedule</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Schedule-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">ScheduleType</td>
    <td align="right">{Until Date</td>
    <td align="right">WeekSchedule}** Repeated until Dec 31</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">ON/OFF</td>
    <td align="right">Through Dec 31</td>
    <td align="right">ALWAYS_ON_wk_1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">INFIL_QUARTER_ON_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">BLDG_OCC_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">BLDG_LIGHT_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">BLDG_EQUIP_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">Through Dec 31</td>
    <td align="right">ACTIVITY_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">WORK_EFF_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">Through Dec 31</td>
    <td align="right">AIR_VELO_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">Through Apr 30</td>
    <td align="right">CLOTHING_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">CLGSETP_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">HTGSETP_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MINOA_SCHED</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">MINOA_SCHED_wk_1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">CONTROL TYPE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED_wk_1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">ON/OFF</td>
    <td align="right">Through Dec 31</td>
    <td align="right">HVACOPERATIONSCHD_wk_1</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">BLDG_SWH_SCH_wk_1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED_wk_1</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">WATER EQUIPMENT TEMP SCHED</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">WATER EQUIPMENT TEMP SCHED_wk_1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WATER EQUIPMENT HOT SUPPLY TEMP SCHED</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SWHSYS1-LOOP-TEMP-SCHEDULE</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Ref Bldg Small Office Pre1980_v1.3_5.0</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">56</td>
    <td align="right">21</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">22.69</td>
    <td align="right">5.00</td>
    <td align="right">13.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">456.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">149.66</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">2.21</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.69</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">346.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">113.45</td>
    <td align="right">84.45</td>
    <td align="right">63.82</td>
    <td align="right">20.64</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.64</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22.69</td>
    <td align="right">27.69</td>
    <td align="right">0.00</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">205.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">67.30</td>
    <td align="right">56.30</td>
    <td align="right">45.15</td>
    <td align="right">11.16</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">16.25</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.69</td>
    <td align="right">13.46</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">346.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">113.45</td>
    <td align="right">84.45</td>
    <td align="right">67.72</td>
    <td align="right">16.73</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.05</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">205.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">67.30</td>
    <td align="right">56.30</td>
    <td align="right">45.15</td>
    <td align="right">11.16</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">8.1</td>
    <td align="right">18.580</td>
    <td align="right">5.382E-002</td>
    <td align="right">19.480</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.240</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">18.580</td>
    <td align="right">5.382E-002</td>
    <td align="right">19.480</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.240</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">18.580</td>
    <td align="right">5.382E-002</td>
    <td align="right">19.480</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.240</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">18.580</td>
    <td align="right">5.382E-002</td>
    <td align="right">19.480</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.240</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">18.580</td>
    <td align="right">5.382E-002</td>
    <td align="right">19.480</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.240</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.580</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.580</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.580</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.580</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.580</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">8.1</td>
    <td align="right">2915.326</td>
    <td align="right">19.480</td>
    <td align="right">361.938</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2915.326</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">2210.006</td>
    <td align="right">19.480</td>
    <td align="right">361.938</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2210.006</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">1311.004</td>
    <td align="right">19.480</td>
    <td align="right">361.938</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1311.004</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">2210.006</td>
    <td align="right">19.480</td>
    <td align="right">361.938</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2210.006</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">1311.004</td>
    <td align="right">19.480</td>
    <td align="right">361.938</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1311.004</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">8.1</td>
    <td align="right">1610.314</td>
    <td align="right">10.760</td>
    <td align="right">199.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1610.314</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">1220.722</td>
    <td align="right">10.760</td>
    <td align="right">199.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1220.722</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">724.148</td>
    <td align="right">10.760</td>
    <td align="right">199.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">724.148</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">1220.722</td>
    <td align="right">10.760</td>
    <td align="right">199.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1220.722</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">724.148</td>
    <td align="right">10.760</td>
    <td align="right">199.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">724.148</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">0.1514</td>
    <td align="right">845000.0</td>
    <td align="right">4.580</td>
    <td align="right">0.5740</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">8.1</td>
    <td align="right">4.565E-002</td>
    <td align="right">3.050E-004</td>
    <td align="right">3.050E-004</td>
    <td align="right">0.360</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">0.224</td>
    <td align="right">1.976E-003</td>
    <td align="right">1.133E-003</td>
    <td align="right">2.333</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">0.140</td>
    <td align="right">2.081E-003</td>
    <td align="right">1.133E-003</td>
    <td align="right">2.456</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.1</td>
    <td align="right">0.224</td>
    <td align="right">1.976E-003</td>
    <td align="right">1.133E-003</td>
    <td align="right">2.333</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">3.6</td>
    <td align="right">0.140</td>
    <td align="right">2.081E-003</td>
    <td align="right">1.133E-003</td>
    <td align="right">2.456</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone CORE_ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone PERIMETER_ZN_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone PERIMETER_ZN_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone PERIMETER_ZN_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone PERIMETER_ZN_4</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone CORE_ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone PERIMETER_ZN_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone PERIMETER_ZN_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone PERIMETER_ZN_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone PERIMETER_ZN_4</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5624.37658</td>
    <td align="right">6749.25189</td>
    <td align="right">0.46878</td>
    <td align="right">0.56254</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">30.13000</td>
    <td align="right">1.87829E-002</td>
    <td align="right">149.65740</td>
    <td align="right">8.05476</td>
    <td align="right">8.05476E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Heating</td>
    <td align="right">5653.47356</td>
    <td align="right">6784.16828</td>
    <td align="right">0.24805</td>
    <td align="right">0.29766</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">149.65740</td>
    <td align="right">8.05476</td>
    <td align="right">8.05476E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">6595.80988</td>
    <td align="right">7914.97185</td>
    <td align="right">0.55004</td>
    <td align="right">0.66005</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">31.20000</td>
    <td align="right">1.87829E-002</td>
    <td align="right">113.45000</td>
    <td align="right">6.10603</td>
    <td align="right">6.10603E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">18574.57098</td>
    <td align="right">22289.48518</td>
    <td align="right">0.81381</td>
    <td align="right">0.97657</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">113.45000</td>
    <td align="right">6.10603</td>
    <td align="right">6.10603E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">4675.02028</td>
    <td align="right">5610.02434</td>
    <td align="right">0.38986</td>
    <td align="right">0.46783</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">25.61817</td>
    <td align="right">1.87829E-002</td>
    <td align="right">67.30000</td>
    <td align="right">3.62217</td>
    <td align="right">3.62217E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">11562.65218</td>
    <td align="right">13875.18261</td>
    <td align="right">0.50658</td>
    <td align="right">0.60790</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">67.30000</td>
    <td align="right">3.62217</td>
    <td align="right">3.62217E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">5571.79614</td>
    <td align="right">6686.15537</td>
    <td align="right">0.46466</td>
    <td align="right">0.55759</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">30.66500</td>
    <td align="right">1.87829E-002</td>
    <td align="right">113.45000</td>
    <td align="right">6.10603</td>
    <td align="right">6.10603E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">18308.66399</td>
    <td align="right">21970.39678</td>
    <td align="right">0.80215</td>
    <td align="right">0.96259</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">113.45000</td>
    <td align="right">6.10603</td>
    <td align="right">6.10603E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">6069.34467</td>
    <td align="right">7283.21360</td>
    <td align="right">0.50613</td>
    <td align="right">0.60735</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">29.52367</td>
    <td align="right">1.87829E-002</td>
    <td align="right">67.30000</td>
    <td align="right">3.62217</td>
    <td align="right">3.62217E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">11558.41142</td>
    <td align="right">13870.09371</td>
    <td align="right">0.50640</td>
    <td align="right">0.60768</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">67.30000</td>
    <td align="right">3.62217</td>
    <td align="right">3.62217E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8026.23</td>
    <td align="right">0.56254</td>
    <td align="right">0.56254</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10643.88</td>
    <td align="right">0.29766</td>
    <td align="right">0.29766</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9248.56</td>
    <td align="right">0.66005</td>
    <td align="right">0.66005</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24963.67</td>
    <td align="right">0.97657</td>
    <td align="right">0.97657</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6256.24</td>
    <td align="right">0.46783</td>
    <td align="right">0.46783</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15452.02</td>
    <td align="right">0.60790</td>
    <td align="right">0.60790</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7854.87</td>
    <td align="right">0.55759</td>
    <td align="right">0.55759</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24649.23</td>
    <td align="right">0.96259</td>
    <td align="right">0.96259</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8268.52</td>
    <td align="right">0.60735</td>
    <td align="right">0.60735</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15447.00</td>
    <td align="right">0.60768</td>
    <td align="right">0.60768</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.05476E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11792.27527</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75433</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16592.89599</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.56254</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.10603E-002</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">20406.36287</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75525</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24963.67446</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.97657</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.62217E-002</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11640.09790</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78984</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15452.01662</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60790</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.10603E-002</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">20838.45843</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74313</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24649.22729</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.96259</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.62217E-002</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11465.94753</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79655</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15447.00177</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60768</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.15000E-006</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.78000E-004</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.15000E-006</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.03846E-009</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.15000E-006</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">11356.1</td>
    <td align="right">2.90</td>
    <td align="right">9.89</td>
    <td align="right">11.38</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">19649.1</td>
    <td align="right">2.89</td>
    <td align="right">9.86</td>
    <td align="right">11.35</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">11168.8</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">11.21</td>
    <td align="right">10.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">20092.0</td>
    <td align="right">2.91</td>
    <td align="right">9.91</td>
    <td align="right">11.41</td>
    <td align="right">11.02</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">10994.9</td>
    <td align="right">2.85</td>
    <td align="right">9.73</td>
    <td align="right">11.18</td>
    <td align="right">10.66</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2921767346</td>
    <td align="right">0.3087906205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4636108715</td>
    <td align="right">0.4939594790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8639393572</td>
    <td align="right">1.8023302613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7902182363</td>
    <td align="right">1.2736834604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.0571140299</td>
    <td align="right">1.9179199236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8096001021</td>
    <td align="right">1.3360843349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.0311793660</td>
    <td align="right">1.8843072297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7981262755</td>
    <td align="right">1.2993060777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1018929421</td>
    <td align="right">1.9557010447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8089419147</td>
    <td align="right">1.3364955916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      894.98</td>
    <td align="right">      185.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.82</td>
    <td align="right">      195.82</td>
    <td align="right">     1324.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       84.45</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.193</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">CORE_ZN</td>
    <td align="right">     19.4800</td>
    <td align="right">      149.66</td>
    <td align="right">     2915.33</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       54.91</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     19.4800</td>
    <td align="right">      113.45</td>
    <td align="right">     2210.01</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       54.91</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     19.4800</td>
    <td align="right">       67.30</td>
    <td align="right">     1311.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       54.91</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     19.4800</td>
    <td align="right">      113.45</td>
    <td align="right">     2210.01</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       54.91</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     19.4800</td>
    <td align="right">       67.30</td>
    <td align="right">     1311.00</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       56.37</td>
    <td align="right">      168.00</td>
    <td align="right">       54.91</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.51</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19.4800</td>
    <td align="right">      511.16</td>
    <td align="right">     9957.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.64</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">     2766.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.69</td>
    <td align="right">       83.69</td>
    <td align="right">       43.45</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     2766.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11792.28</td>
    <td align="right">     8895.21</td>
    <td align="right">     2897.06</td>
    <td align="right">        0.75</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20406.36</td>
    <td align="right">    15411.96</td>
    <td align="right">     4994.40</td>
    <td align="right">        0.76</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11640.10</td>
    <td align="right">     9193.79</td>
    <td align="right">     2446.30</td>
    <td align="right">        0.79</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20838.46</td>
    <td align="right">    15485.66</td>
    <td align="right">     5352.80</td>
    <td align="right">        0.74</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11465.95</td>
    <td align="right">     9133.17</td>
    <td align="right">     2332.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11356.1</td>
    <td align="right">        2.90</td>
    <td align="right">        9.89</td>
    <td align="right">       11.38</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19649.1</td>
    <td align="right">        2.89</td>
    <td align="right">        9.86</td>
    <td align="right">       11.35</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11168.8</td>
    <td align="right">        2.86</td>
    <td align="right">        9.75</td>
    <td align="right">       11.21</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20092.0</td>
    <td align="right">        2.91</td>
    <td align="right">        9.91</td>
    <td align="right">       11.41</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10994.9</td>
    <td align="right">        2.85</td>
    <td align="right">        9.73</td>
    <td align="right">       11.18</td>
    <td align="right">       10.66</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16592.90</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24963.67</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15452.02</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24649.23</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15447.00</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.56</td>
    <td align="right">      652.49</td>
    <td align="right">     1159.91</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.98</td>
    <td align="right">     1112.50</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.36</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.61</td>
    <td align="right">      705.11</td>
    <td align="right">     1159.91</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.96</td>
    <td align="right">     1096.57</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.36</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.61</td>
    <td align="right">      704.85</td>
    <td align="right">     1159.91</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000003</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.58</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     5624.38</td>
    <td align="right">     6749.25</td>
    <td align="right">       45.10</td>
    <td align="right">       0.469</td>
    <td align="right">       0.563</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       30.13</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.081</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     6595.81</td>
    <td align="right">     7914.97</td>
    <td align="right">       69.77</td>
    <td align="right">       0.550</td>
    <td align="right">       0.660</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00957</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4675.02</td>
    <td align="right">     5610.02</td>
    <td align="right">       83.36</td>
    <td align="right">       0.390</td>
    <td align="right">       0.468</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00945</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     5571.80</td>
    <td align="right">     6686.16</td>
    <td align="right">       58.93</td>
    <td align="right">       0.465</td>
    <td align="right">       0.558</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00974</td>
    <td align="right">       30.66</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6069.34</td>
    <td align="right">     7283.21</td>
    <td align="right">      108.22</td>
    <td align="right">       0.506</td>
    <td align="right">       0.607</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00924</td>
    <td align="right">       29.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     5653.47</td>
    <td align="right">     6784.17</td>
    <td align="right">       45.33</td>
    <td align="right">       0.248</td>
    <td align="right">       0.298</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00670</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.081</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    18574.57</td>
    <td align="right">    22289.49</td>
    <td align="right">      196.47</td>
    <td align="right">       0.814</td>
    <td align="right">       0.977</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.96</td>
    <td align="right">     0.00621</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    11562.65</td>
    <td align="right">    13875.18</td>
    <td align="right">      206.17</td>
    <td align="right">       0.507</td>
    <td align="right">       0.608</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.96</td>
    <td align="right">     0.00620</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    18308.66</td>
    <td align="right">    21970.40</td>
    <td align="right">      193.66</td>
    <td align="right">       0.802</td>
    <td align="right">       0.963</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.96</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    11558.41</td>
    <td align="right">    13870.09</td>
    <td align="right">      206.09</td>
    <td align="right">       0.506</td>
    <td align="right">       0.608</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.96</td>
    <td align="right">     0.00620</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.036</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.56</td>
    <td align="right">        0.56</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">      0.5625</td>
    <td align="right">      0.5625</td>
    <td align="right">      0.5625</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">      0.9766</td>
    <td align="right">      0.9766</td>
    <td align="right">      0.9766</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">      0.6079</td>
    <td align="right">      0.6079</td>
    <td align="right">      0.6079</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.56</td>
    <td align="right">        0.56</td>
    <td align="right">        0.96</td>
    <td align="right">        0.96</td>
    <td align="right">      0.9626</td>
    <td align="right">      0.9626</td>
    <td align="right">      0.9626</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">      0.6077</td>
    <td align="right">      0.6077</td>
    <td align="right">      0.6077</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   11792.275</td>
    <td align="right">    8895.211</td>
    <td align="right">    0.562536</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    11930.37</td>
    <td align="right">     8837.98</td>
    <td align="right">    0.562536</td>
    <td align="right">       24.88</td>
    <td align="right">       18.01</td>
    <td align="right">  0.01041171</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.13</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.22</td>
    <td align="right">     14.3186</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901342</td>
    <td align="right">     47.3506</td>
    <td align="right">     5610.93</td>
    <td align="right">        0.00</td>
    <td align="right">    11791.08</td>
    <td align="right">     8831.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   16592.896</td>
    <td align="right">   16592.896</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    16592.90</td>
    <td align="right">    16592.90</td>
    <td align="right">    0.562536</td>
    <td align="right">       15.04</td>
    <td align="right">       10.07</td>
    <td align="right">  0.00582786</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     14.3186</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00669941</td>
    <td align="right">     42.4003</td>
    <td align="right">     5653.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   20406.363</td>
    <td align="right">   15411.959</td>
    <td align="right">    0.976570</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    20819.59</td>
    <td align="right">    15344.51</td>
    <td align="right">    0.976570</td>
    <td align="right">       24.66</td>
    <td align="right">       17.94</td>
    <td align="right">  0.01041880</td>
    <td align="right">       11.85</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">      6.2525</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00956618</td>
    <td align="right">     50.2266</td>
    <td align="right">     6595.81</td>
    <td align="right">        0.00</td>
    <td align="right">    20404.29</td>
    <td align="right">    15298.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   24963.674</td>
    <td align="right">   24963.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    24963.67</td>
    <td align="right">    24963.67</td>
    <td align="right">    0.976570</td>
    <td align="right">       18.37</td>
    <td align="right">       11.51</td>
    <td align="right">  0.00585947</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      6.2525</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620941</td>
    <td align="right">     39.3956</td>
    <td align="right">    18574.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   11640.098</td>
    <td align="right">    9193.795</td>
    <td align="right">    0.607898</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">    11606.27</td>
    <td align="right">     8763.45</td>
    <td align="right">    0.607898</td>
    <td align="right">       24.12</td>
    <td align="right">       17.56</td>
    <td align="right">  0.01017483</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.62</td>
    <td align="right">  0.01878287</td>
    <td align="right">       24.07</td>
    <td align="right">      5.9585</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00945582</td>
    <td align="right">     49.6556</td>
    <td align="right">     4674.08</td>
    <td align="right">        0.00</td>
    <td align="right">    11638.92</td>
    <td align="right">     9120.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   15452.017</td>
    <td align="right">   15452.017</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15452.02</td>
    <td align="right">    15452.02</td>
    <td align="right">    0.607898</td>
    <td align="right">       18.49</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00587167</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      5.9585</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620489</td>
    <td align="right">     39.3684</td>
    <td align="right">    11562.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   20838.458</td>
    <td align="right">   15485.663</td>
    <td align="right">    0.962585</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    21029.05</td>
    <td align="right">    14879.43</td>
    <td align="right">    0.962585</td>
    <td align="right">       24.72</td>
    <td align="right">       18.21</td>
    <td align="right">  0.01073302</td>
    <td align="right">       11.85</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">      6.3434</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00974271</td>
    <td align="right">     51.1398</td>
    <td align="right">     5568.97</td>
    <td align="right">        0.00</td>
    <td align="right">    20836.34</td>
    <td align="right">    15380.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   24649.227</td>
    <td align="right">   24649.227</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    24649.23</td>
    <td align="right">    24649.23</td>
    <td align="right">    0.962585</td>
    <td align="right">       18.33</td>
    <td align="right">       11.48</td>
    <td align="right">  0.00583599</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      6.3434</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00618977</td>
    <td align="right">     39.2724</td>
    <td align="right">    18308.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   11465.948</td>
    <td align="right">    9133.170</td>
    <td align="right">    0.607675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    11773.44</td>
    <td align="right">     9422.68</td>
    <td align="right">    0.607675</td>
    <td align="right">       24.32</td>
    <td align="right">       17.34</td>
    <td align="right">  0.00980827</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.52</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.07</td>
    <td align="right">      5.9607</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00923909</td>
    <td align="right">     48.5334</td>
    <td align="right">     6069.34</td>
    <td align="right">        0.00</td>
    <td align="right">    11464.78</td>
    <td align="right">     9060.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   15447.002</td>
    <td align="right">   15447.002</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15447.00</td>
    <td align="right">    15447.00</td>
    <td align="right">    0.607675</td>
    <td align="right">       18.49</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00587108</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      5.9607</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620439</td>
    <td align="right">     39.3653</td>
    <td align="right">    11558.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11792.275</td>
    <td align="right">    8895.211</td>
    <td align="right">    0.562536</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.1949</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.562536</td>
    <td align="right">  0.66147776</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    11930.37</td>
    <td align="right">     8837.98</td>
    <td align="right">      0.9884</td>
    <td align="right">  0.66147776</td>
    <td align="right">    0.562536</td>
    <td align="right">       24.88</td>
    <td align="right">       18.01</td>
    <td align="right">  0.01041171</td>
    <td align="right">     51516.0</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33339.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     652.490</td>
    <td align="right">    11277.88</td>
    <td align="right">       30.13</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.22</td>
    <td align="right">  0.08054758</td>
    <td align="right">     14.3186</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901277</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901342</td>
    <td align="right">     47.3506</td>
    <td align="right">     5610.93</td>
    <td align="right">        0.00</td>
    <td align="right">    11791.08</td>
    <td align="right">     8831.87</td>
    <td align="right">  0.63528887</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.07</td>
    <td align="right">       13.05</td>
    <td align="right">  0.00935259</td>
    <td align="right">     36747.5</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16592.896</td>
    <td align="right">   16592.896</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.562536</td>
    <td align="right">  0.66147776</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    16592.90</td>
    <td align="right">    16592.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66147776</td>
    <td align="right">    0.562536</td>
    <td align="right">       15.04</td>
    <td align="right">       10.07</td>
    <td align="right">  0.00582786</td>
    <td align="right">     29847.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16592.90</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.08054758</td>
    <td align="right">     14.3186</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00669941</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00669941</td>
    <td align="right">     42.4003</td>
    <td align="right">     5653.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20406.363</td>
    <td align="right">   15411.959</td>
    <td align="right">    0.976570</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.2080</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.976570</td>
    <td align="right">  1.14833407</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    20819.59</td>
    <td align="right">    15344.51</td>
    <td align="right">      0.9802</td>
    <td align="right">  1.14833407</td>
    <td align="right">    0.976570</td>
    <td align="right">       24.66</td>
    <td align="right">       17.94</td>
    <td align="right">  0.01041880</td>
    <td align="right">     51312.1</td>
    <td align="right">       11.85</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33356.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1112.503</td>
    <td align="right">    19707.09</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">  0.06106028</td>
    <td align="right">      6.2525</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00956618</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00956618</td>
    <td align="right">     50.2266</td>
    <td align="right">     6595.81</td>
    <td align="right">        0.00</td>
    <td align="right">    20404.29</td>
    <td align="right">    15298.65</td>
    <td align="right">  1.10286981</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.10</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00936382</td>
    <td align="right">     36806.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24963.674</td>
    <td align="right">   24963.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.976570</td>
    <td align="right">  1.14833407</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    24963.67</td>
    <td align="right">    24963.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.14833407</td>
    <td align="right">    0.976570</td>
    <td align="right">       18.37</td>
    <td align="right">       11.51</td>
    <td align="right">  0.00585947</td>
    <td align="right">     33309.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24963.67</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.06106028</td>
    <td align="right">      6.2525</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620941</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620941</td>
    <td align="right">     39.3956</td>
    <td align="right">    18574.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11640.098</td>
    <td align="right">    9193.795</td>
    <td align="right">    0.607898</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.7545</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.607898</td>
    <td align="right">  0.71481817</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">    11606.27</td>
    <td align="right">     8763.45</td>
    <td align="right">      1.0029</td>
    <td align="right">  0.71481817</td>
    <td align="right">    0.607898</td>
    <td align="right">       24.12</td>
    <td align="right">       17.56</td>
    <td align="right">  0.01017483</td>
    <td align="right">     50137.1</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33338.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     705.105</td>
    <td align="right">    10901.16</td>
    <td align="right">       25.62</td>
    <td align="right">  0.01878287</td>
    <td align="right">       24.07</td>
    <td align="right">  0.03622174</td>
    <td align="right">      5.9585</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00945242</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00945582</td>
    <td align="right">     49.6556</td>
    <td align="right">     4674.08</td>
    <td align="right">        0.00</td>
    <td align="right">    11638.92</td>
    <td align="right">     9120.21</td>
    <td align="right">  0.68651746</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.68</td>
    <td align="right">       13.66</td>
    <td align="right">  0.00974044</td>
    <td align="right">     38354.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15452.017</td>
    <td align="right">   15452.017</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.607898</td>
    <td align="right">  0.71481817</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15452.02</td>
    <td align="right">    15452.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.71481817</td>
    <td align="right">    0.607898</td>
    <td align="right">       18.49</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00587167</td>
    <td align="right">     33463.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15452.02</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.03622174</td>
    <td align="right">      5.9585</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620489</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620489</td>
    <td align="right">     39.3684</td>
    <td align="right">    11562.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20838.458</td>
    <td align="right">   15485.663</td>
    <td align="right">    0.962585</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.7922</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.962585</td>
    <td align="right">  1.13188950</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    21029.05</td>
    <td align="right">    14879.43</td>
    <td align="right">      0.9909</td>
    <td align="right">  1.13188950</td>
    <td align="right">    0.962585</td>
    <td align="right">       24.72</td>
    <td align="right">       18.21</td>
    <td align="right">  0.01073302</td>
    <td align="right">     52177.7</td>
    <td align="right">       11.85</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33357.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1096.572</td>
    <td align="right">    19932.48</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.06106028</td>
    <td align="right">      6.3434</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00974310</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00974271</td>
    <td align="right">     51.1398</td>
    <td align="right">     5568.97</td>
    <td align="right">        0.00</td>
    <td align="right">    20836.34</td>
    <td align="right">    15380.89</td>
    <td align="right">  1.08707630</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.82</td>
    <td align="right">       12.81</td>
    <td align="right">  0.00921128</td>
    <td align="right">     36140.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24649.227</td>
    <td align="right">   24649.227</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.962585</td>
    <td align="right">  1.13188950</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    24649.23</td>
    <td align="right">    24649.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.13188950</td>
    <td align="right">    0.962585</td>
    <td align="right">       18.33</td>
    <td align="right">       11.48</td>
    <td align="right">  0.00583599</td>
    <td align="right">     33211.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24649.23</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.06106028</td>
    <td align="right">      6.3434</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00618977</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00618977</td>
    <td align="right">     39.2724</td>
    <td align="right">    18308.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11465.948</td>
    <td align="right">    9133.170</td>
    <td align="right">    0.607675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.0731</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.607675</td>
    <td align="right">  0.71455594</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    11773.44</td>
    <td align="right">     9422.68</td>
    <td align="right">      0.9739</td>
    <td align="right">  0.71455594</td>
    <td align="right">    0.607675</td>
    <td align="right">       24.32</td>
    <td align="right">       17.34</td>
    <td align="right">  0.00980827</td>
    <td align="right">     49412.8</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33338.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     704.847</td>
    <td align="right">    11068.60</td>
    <td align="right">       29.52</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.07</td>
    <td align="right">  0.03622174</td>
    <td align="right">      5.9607</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00923909</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00923909</td>
    <td align="right">     48.5334</td>
    <td align="right">     6069.34</td>
    <td align="right">        0.00</td>
    <td align="right">    11464.78</td>
    <td align="right">     9060.43</td>
    <td align="right">  0.68626560</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.76</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00980525</td>
    <td align="right">     38601.7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15447.002</td>
    <td align="right">   15447.002</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.607675</td>
    <td align="right">  0.71455594</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15447.00</td>
    <td align="right">    15447.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.71455594</td>
    <td align="right">    0.607675</td>
    <td align="right">       18.49</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00587108</td>
    <td align="right">     33461.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15447.00</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.03622174</td>
    <td align="right">      5.9607</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620439</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00620439</td>
    <td align="right">     39.3653</td>
    <td align="right">    11558.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2787.83</td>
    <td align="right">     3406.50</td>
    <td align="right">     1651.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3258.50</td>
    <td align="right">     3402.67</td>
    <td align="right">     2032.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3501.67</td>
    <td align="right">     3429.50</td>
    <td align="right">     2239.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3425.17</td>
    <td align="right">     3643.17</td>
    <td align="right">     2395.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3498.50</td>
    <td align="right">     3548.50</td>
    <td align="right">     2315.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3866.33</td>
    <td align="right">     3687.00</td>
    <td align="right">     2443.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       89.00</td>
    <td align="right">        0.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      514.67</td>
    <td align="right">       18.83</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      527.67</td>
    <td align="right">       17.33</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      528.67</td>
    <td align="right">        8.83</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      536.83</td>
    <td align="right">       20.83</td>
    <td align="right">       44.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      885.67</td>
    <td align="right">       49.00</td>
    <td align="right">       56.83</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        3.86</td>
    <td align="right">        8.05</td>
    <td align="right">      456.46</td>
    <td align="right">       0.544</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        2.93</td>
    <td align="right">        6.11</td>
    <td align="right">      346.02</td>
    <td align="right">       0.544</td>
    <td align="right">       0.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        1.74</td>
    <td align="right">        3.62</td>
    <td align="right">      205.26</td>
    <td align="right">       0.544</td>
    <td align="right">       0.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        2.93</td>
    <td align="right">        6.11</td>
    <td align="right">      346.02</td>
    <td align="right">       0.543</td>
    <td align="right">       0.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        1.74</td>
    <td align="right">        3.62</td>
    <td align="right">      205.26</td>
    <td align="right">       0.544</td>
    <td align="right">       0.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        3.86</td>
    <td align="right">        8.05</td>
    <td align="right">      456.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        2.93</td>
    <td align="right">        6.11</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        1.74</td>
    <td align="right">        3.62</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        2.93</td>
    <td align="right">        6.11</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        1.74</td>
    <td align="right">        3.62</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    17:54:47</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      190.36</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13911.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN</td>
    <td align="right">       55.73</td>
    <td align="right">      628.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4073.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      102.64</td>
    <td align="right">      497.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8961.61</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       30.05</td>
    <td align="right">      145.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2623.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      102.64</td>
    <td align="right">      497.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8961.61</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       42.25</td>
    <td align="right">      476.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3087.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       22.78</td>
    <td align="right">      110.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       25.06</td>
    <td align="right">      282.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1831.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       13.51</td>
    <td align="right">       65.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       42.25</td>
    <td align="right">      476.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3087.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       22.78</td>
    <td align="right">      110.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       25.06</td>
    <td align="right">      282.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1831.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       13.51</td>
    <td align="right">       65.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       87.73</td>
    <td align="right">     1650.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">       25.68</td>
    <td align="right">      483.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">       87.73</td>
    <td align="right">     1650.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       19.47</td>
    <td align="right">      366.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       11.55</td>
    <td align="right">      217.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       19.47</td>
    <td align="right">      366.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       11.55</td>
    <td align="right">      217.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      354.56</td>
    <td align="right">     2147.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    32069.13</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      120.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18157.47</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       90.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4271.52</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">       90.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4271.52</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       43.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2766.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">       43.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2766.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       30.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13885.95</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      225.50</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   109263.19</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       11.54</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2619.27</td>
    <td align="right">19-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       11.54</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2619.27</td>
    <td align="right">19-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       11.54</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2619.27</td>
    <td align="right">19-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   109243.19</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   109243.19</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-12:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">   132902.75</td>
    <td align="right">       0.001</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.011</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">   121154.33</td>
    <td align="right">       0.001</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.011</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">       51.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">       42.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">      265.17</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">      264.93</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">      231.28</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">      220.61</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">        3.09</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">        2.85</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">      663.80</td>
    <td align="right">       0.000</td>
    <td align="right">12-MAR-13:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
