Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg SuperMarket New2004_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,9382.16,2244.11,2244.11
,Net Site Energy,9382.16,2244.11,2244.11
,Total Source Energy,24901.33,5956.13,5956.13
,Net Source Energy,24901.33,5956.13,5956.13


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,4180.79
,Net Conditioned Building Area,4180.79
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,3185.59,0.00,0.00,0.00,0.00
,Cooling,70.73,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,933.76,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,213.12,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,785.69,199.13,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,632.59,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,25.15,0.00,0.00,0.00,87.12
,Refrigeration,3336.41,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,5972.30,3409.86,0.00,0.00,0.00,87.12
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,0.00,3185.59,0.00,0.00,0.00,0.00
,Cooling,General,70.73,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,933.76,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,213.12,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,774.67,0.00,0.00,0.00,0.00,0.00
,,ExhaustFans,11.02,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,199.13,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,629.83,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,2.77,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,25.15,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,87.12
,Refrigeration,General,1514.68,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,1019.30,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,802.43,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,274.32,0.00,0.00,0.00,0.00,0.00
,HVAC,168.23,767.97,0.00,0.00,0.00,0.02
,Other,985.96,47.63,0.00,0.00,0.00,0.00
,Total,1428.51,815.60,0.00,0.00,0.00,0.02


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,274.32,0.00,0.00,0.00,0.00,0.00
,HVAC,168.23,767.97,0.00,0.00,0.00,0.02
,Other,985.96,47.63,0.00,0.00,0.00,0.00
,Total,1428.51,815.60,0.00,0.00,0.00,0.02


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,5972.298,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,5972.298,100.00
,,,
,Total On-Site and Utility Electric Sources,5972.298,100.00
,Total Electricity End Uses,5972.298,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,87.12,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,87.12,100.00
,Total Water End Uses,87.12,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,31.50
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,3812.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1609.16,482.74,321.83,482.74,321.83
,Above Ground Wall Area [m2],1609.16,482.74,321.83,482.74,321.83
,Window Opening Area [m2],174.70,0.00,0.00,174.70,0.00
,Gross Window-Wall Ratio [%],10.86,0.00,0.00,36.19,0.00
,Above Ground Window-Wall Ratio [%],10.86,0.00,0.00,36.19,0.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1609.16,482.74,321.83,482.74,321.83
,Above Ground Wall Area [m2],1609.16,482.74,321.83,482.74,321.83
,Window Opening Area [m2],174.70,0.00,0.00,174.70,0.00
,Gross Window-Wall Ratio [%],10.86,0.00,0.00,36.19,0.00
,Above Ground Window-Wall Ratio [%],10.86,0.00,0.00,36.19,0.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],4180.79
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BAKERY,209.04,Yes,Yes,1274.31,1.00,189.08,0.00,0.00,0.00,18.2900,11.61,80.6828
,DELI,224.72,Yes,Yes,1369.88,1.00,138.39,0.00,0.00,0.00,18.2900,11.61,83.1351
,DRYSTORAGE,621.89,Yes,Yes,3791.04,1.00,477.11,0.00,0.00,0.00,8.6100,27.87,8.0700
,OFFICE,88.84,Yes,Yes,541.58,1.00,115.05,0.00,0.00,0.00,11.8400,18.58,8.0700
,PRODUCE,711.36,Yes,Yes,4336.48,1.00,366.09,0.00,0.00,0.00,18.2900,11.61,5.3800
,SALES,2324.94,Yes,Yes,14172.83,1.00,323.44,0.00,174.70,174.70,18.2900,11.61,5.3800
,Total,4180.79,,,25486.12,,1609.16,0.00,174.70,174.70,16.7130,12.83,13.7818
,Conditioned Total,4180.79,,,25486.12,,1609.16,0.00,174.70,174.70,16.7130,12.83,13.7818
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-17:15,08-JAN-06:15,-,-,-,02-JAN-12:15
,Heating,0.00,883109.12,0.00,0.00,0.00,0.00
,Cooling,45747.80,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,41924.28,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,36859.93,3502.50,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,28831.47,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.00,0.00,0.00,0.00,0.00
,Refrigeration,249506.08,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,402869.57,886631.62,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,883109.12,0.00,0.00,0.00,0.00
,Cooling,General,45747.80,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,41924.28,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,36335.93,0.00,0.00,0.00,0.00,0.00
,,ExhaustFans,524.00,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,3502.50,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,28700.56,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,130.92,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,20.00,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,162348.11,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,64017.98,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,23139.99,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,3478.66,0.00,0.00,0.00
,Cooling,250.80,0.00,0.00,0.00,0.00
,Interior Lighting,3311.12,0.00,0.00,0.00,0.00
,Exterior Lighting,755.71,0.00,0.00,0.00,0.00
,Interior Equipment,2786.04,217.45,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,2243.17,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,27.46,0.00,0.00,0.00
,Refrigeration,11830.92,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,21177.77,3723.57,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,832.06,0.00,0.00,0.00
,Cooling,59.99,0.00,0.00,0.00,0.00
,Interior Lighting,791.98,0.00,0.00,0.00,0.00
,Exterior Lighting,180.76,0.00,0.00,0.00,0.00
,Interior Equipment,666.39,52.01,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,536.54,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,6.57,0.00,0.00,0.00
,Refrigeration,2829.83,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,5065.49,890.64,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,832.06,0.00,0.00,0.00
,Cooling,59.99,0.00,0.00,0.00,0.00
,Interior Lighting,791.98,0.00,0.00,0.00,0.00
,Exterior Lighting,180.76,0.00,0.00,0.00,0.00
,Interior Equipment,666.39,52.01,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,536.54,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,6.57,0.00,0.00,0.00
,Refrigeration,2829.83,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,5065.49,890.64,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,BAKERY DIRECT AIR,2.14
,DELI DIRECT AIR,2.18
,DRYSTORAGE DIRECT AIR,3.06
,OFFICE DIRECT AIR,0.582834
,PRODUCE DIRECT AIR,3.21
,SALES DIRECT AIR,9.71
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC:1,0.582834,0.582834,0.582834,0.582834,0.582834,0.582834,1.00,1.00,0.582834
,PSZ-AC:2,3.06,3.06,3.06,3.06,3.06,3.06,1.00,1.00,3.06
,PSZ-AC:3,2.18,2.18,2.18,2.18,2.18,2.18,1.00,1.00,2.18
,PSZ-AC:4,9.71,9.71,9.71,9.71,9.71,9.71,1.00,1.00,9.71
,PSZ-AC:5,3.21,3.21,3.21,3.21,3.21,3.21,1.00,1.00,3.21
,PSZ-AC:6,2.14,2.14,2.14,2.14,2.14,2.14,1.00,1.00,2.14
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC:1_OA_CONTROLLER,0.582834,0.047816
,PSZ-AC:2_OA_CONTROLLER,3.06,0.466417
,PSZ-AC:3_OA_CONTROLLER,2.18,0.337078
,PSZ-AC:4_OA_CONTROLLER,9.71,3.49
,PSZ-AC:5_OA_CONTROLLER,3.21,1.07
,PSZ-AC:6_OA_CONTROLLER,2.14,0.313561
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC:1_COOLC DXCOIL,0.582834,13533.29,0.719104
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC:1_HEATC,15579.90
,PSZ-AC:2_HEATC,92311.31
,PSZ-AC:3_HEATC,155858.31
,PSZ-AC:4_HEATC,391095.56
,PSZ-AC:5_HEATC,124979.30
,PSZ-AC:6_HEATC,63955.59
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC:1_FAN,0.582834
,PSZ-AC:2_FAN,3.06
,PSZ-AC:3_FAN,2.18
,PSZ-AC:4_FAN,9.71
,PSZ-AC:5_FAN,3.21
,PSZ-AC:6_FAN,2.14
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,PSZ-AC:2_COOLC DXCOIL,3.06,75977.34,0.698083,1.02,25323.25,0.698083
,PSZ-AC:3_COOLC DXCOIL,2.18,54051.29,0.698083,0.725476,18015.29,0.698083
,PSZ-AC:4_COOLC DXCOIL,9.71,241131.56,0.698083,3.24,80369.15,0.698083
,PSZ-AC:5_COOLC DXCOIL,3.21,79587.98,0.698083,1.07,26526.67,0.698083
,PSZ-AC:6_COOLC DXCOIL,2.14,38212.24,0.800889,0.713377,12736.14,0.800889
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,SWHSYS1,0.000010,0.001260
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,SWHSYS1 PUMP,0.000010,0.000001
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000010
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,SALES_WALL_SOUTH,SALES_WALL_SOUTH_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,4,15


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,DELI_EXHAUST_SCH_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           3,DELI_EXHAUST_SCH_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,           4,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.80,0.80,0.70,0.40,0.20,0.20
,           5,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.50,0.80,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.50,0.50,0.30,0.15,0.15
,           6,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           7,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           8,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.30,0.30,0.60,0.60,0.80,0.80,0.80,0.80,0.80,0.60,0.40,0.40,0.40,0.40,0.15,0.15
,           9,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.50,0.20,5.00E-002,5.00E-002
,          10,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.30,0.30,0.10,5.00E-002,5.00E-002
,          11,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          12,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          13,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.10,0.10,0.40,0.40,0.60,0.60,0.60,0.60,0.60,0.40,0.20,0.20,0.20,0.20,5.00E-002,5.00E-002
,          14,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.20,0.50,0.50,0.70,0.70,0.70,0.70,0.80,0.70,0.50,0.50,0.30,0.30,0.30,0.00,0.00
,          15,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          16,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.20,0.50,0.60,0.80,0.80,0.80,0.80,0.80,0.80,0.60,0.20,0.20,0.20,0.10,0.00,0.00
,          17,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          18,BLDG_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.10,0.10,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.20,0.10,0.10,0.10,0.10,0.00,0.00
,          19,INFIL_HALF_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
,          20,INFIL_HALF_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
,          21,INFIL_HALF_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          22,INFIL_HALF_ON_SCH_dy_4,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          23,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          24,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          25,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          26,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          27,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          28,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          29,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          30,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00
,          31,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          32,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
,          33,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          34,MINOA_SCHED_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          35,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          36,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,          37,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          38,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          39,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          40,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,          41,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
,          42,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          43,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          44,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          45,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,          46,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          47,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          48,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          49,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,          50,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
,          51,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          52,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          53,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          54,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          55,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          56,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          57,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
,          58,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          59,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          60,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          61,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
,          62,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          63,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          64,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          65,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
,          66,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          67,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          68,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          69,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,          70,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          71,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          72,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          73,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,          74,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,          75,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          76,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          77,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          78,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,          79,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,          80,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          81,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          82,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          83,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,          84,BLDG_SWH_SCH_dy_1,FRACTION,No,Values:,4.00E-002,5.00E-002,5.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,0.15,0.23,0.32,0.41,0.57,0.62,0.61,0.50,0.45,0.46,0.47,0.42,0.34,0.33,0.23,0.13,8.00E-002
,          85,BLDG_SWH_SCH_dy_2,FRACTION,No,Values:,0.11,0.10,8.00E-002,6.00E-002,6.00E-002,6.00E-002,7.00E-002,0.20,0.24,0.27,0.42,0.54,0.59,0.60,0.49,0.48,0.47,0.46,0.44,0.36,0.29,0.22,0.16,0.13
,          86,BLDG_SWH_SCH_dy_3,FRACTION,No,Values:,7.00E-002,7.00E-002,7.00E-002,6.00E-002,6.00E-002,6.00E-002,7.00E-002,0.10,0.12,0.14,0.29,0.31,0.36,0.36,0.34,0.35,0.37,0.34,0.25,0.27,0.21,0.16,0.10,6.00E-002
,          87,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          88,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          89,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
,          90,WATER EQUIPMENT TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
,          91,PLANTONSCHED_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          92,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00
,          93,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
,          94,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,DELI_EXHAUST_SCH,ON/OFF,Through Dec 31,DELI_EXHAUST_SCH_wk_1
,           3,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
,           4,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           5,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
,           6,INFIL_HALF_ON_SCH,FRACTION,Through Dec 31,INFIL_HALF_ON_SCH_wk_1
,           7,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,           8,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,           9,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,          10,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,          11,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
,          12,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
,          13,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
,          14,MINOA_SCHED,FRACTION,Through Dec 31,MINOA_SCHED_wk_1
,          15,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          16,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          17,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          18,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          19,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          20,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1
,          21,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1
,          22,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1
,          23,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1
,          24,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          25,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          26,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          27,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          28,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1
,          29,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1
,          30,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1
,          31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1
,          32,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_wk_1
,          33,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_wk_1
,          34,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_wk_1
,          35,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1
,          36,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1
,          37,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1
,          38,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1
,          39,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_wk_1
,          40,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_wk_1
,          41,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_wk_1
,          42,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_wk_1
,          43,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_wk_1
,          44,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_wk_1
,          45,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_wk_1
,          46,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_wk_1
,          47,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          48,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          49,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          50,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
