Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,          51,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          52,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          53,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          54,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          55,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          56,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          57,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          58,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          59,BLDG_SWH_SCH,FRACTION,Through Dec 31,BLDG_SWH_SCH_wk_1
,          60,WATER EQUIPMENT LATENT FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT LATENT FRACT SCHED_wk_1
,          61,WATER EQUIPMENT SENSIBLE FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1
,          62,WATER EQUIPMENT HOT SUPPLY TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1
,          63,WATER EQUIPMENT TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT TEMP SCHED_wk_1
,          64,PLANTONSCHED,ON/OFF,Through Dec 31,PLANTONSCHED_wk_1
,          65,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1
,          66,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1
,          67,SWHSYS1-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg SuperMarket New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,6,45,1


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,BAKERY,0.0,0.00,0.00,0.00,31.84,-19.68,3.05,1,1,1,26.89,36.79,-30.24,-9.13,0.00,6.10,6.10,1274.31,TARP,DOE-2,209.04,189.08,189.08,0.00,6,0,0,Yes
,           2,DELI,0.0,0.00,0.00,0.00,31.84,2.23,3.05,1,1,1,26.89,36.79,-9.13,13.58,0.00,6.10,6.10,1369.88,TARP,DOE-2,224.72,138.39,138.39,0.00,6,0,0,Yes
,           3,DRYSTORAGE,0.0,0.00,0.00,0.00,-7.76,18.06,3.05,1,1,1,-42.40,26.89,13.58,22.55,0.00,6.10,6.10,3791.04,TARP,DOE-2,621.89,477.11,477.11,0.00,7,0,0,Yes
,           4,OFFICE,0.0,0.00,0.00,0.00,31.84,18.06,3.05,1,1,1,26.89,36.79,13.58,22.55,0.00,6.10,6.10,541.58,TARP,DOE-2,88.84,115.05,115.05,0.00,6,0,0,Yes
,           5,PRODUCE,0.0,0.00,0.00,0.00,-34.29,-8.33,3.05,1,1,1,-42.40,-26.17,-30.24,13.58,0.00,6.10,6.10,4336.48,TARP,DOE-2,711.36,366.09,366.09,0.00,6,0,0,Yes
,           6,SALES,0.0,0.00,0.00,0.00,0.36,-8.33,3.05,1,1,1,-26.17,26.89,-30.24,13.58,0.00,6.10,6.10,14172.83,TARP,DOE-2,2324.94,323.44,148.73,174.70,7,1,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,BAKERY,209.04,18.0,11.610,8.613E-002,18.290,53.789,26.894,0.000,0.000,0.000,98.973,No
,           2,DELI,224.72,19.4,11.610,8.613E-002,18.290,56.199,26.936,0.000,0.000,0.000,101.425,No
,           3,DRYSTORAGE,621.89,22.3,27.870,3.588E-002,8.610,8.070,0.000,0.000,0.000,0.000,16.680,No
,           4,OFFICE,88.84,4.8,18.580,5.382E-002,11.840,8.070,0.000,0.000,0.000,0.000,19.910,No
,           5,PRODUCE,711.36,61.3,11.610,8.613E-002,18.290,5.380,0.000,0.000,0.000,0.000,23.670,No
,           6,SALES,2324.94,200.3,11.610,8.613E-002,18.290,5.380,0.000,0.000,0.000,0.000,23.670,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,BAKERY PEOPLE,BLDG_OCC_SCH,BAKERY,209.04,18.0,18.0,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,DELI PEOPLE,BLDG_OCC_SCH,DELI,224.72,19.4,19.4,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,DRYSTORAGE PEOPLE,BLDG_OCC_SCH,DRYSTORAGE,621.89,22.3,22.3,3.588E-002,27.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,OFFICE PEOPLE,BLDG_OCC_SCH,OFFICE,88.84,4.8,4.8,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,PRODUCE PEOPLE,BLDG_OCC_SCH,PRODUCE,711.36,61.3,61.3,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,61,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,SALES PEOPLE,BLDG_OCC_SCH,SALES,2324.94,200.3,200.3,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,200,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,BAKERY_LIGHTS,BLDG_LIGHT_SCH,BAKERY,209.04,18.0,3823.358,18.290,212.347,0.000,0.700,0.200,0.100,1.000,General,0.000,3823.358
,           2,DELI_LIGHTS,BLDG_LIGHT_SCH,DELI,224.72,19.4,4110.103,18.290,212.347,0.000,0.700,0.200,0.100,1.000,General,0.000,4110.103
,           3,DRYSTORAGE_LIGHTS,BLDG_LIGHT_SCH,DRYSTORAGE,621.89,22.3,5354.468,8.610,239.961,0.000,0.700,0.200,0.100,1.000,General,0.000,5354.468
,           4,OFFICE_LIGHTS,BLDG_LIGHT_SCH,OFFICE,88.84,4.8,1051.886,11.840,219.987,0.000,0.700,0.200,0.100,1.000,General,0.000,1051.886
,           5,PRODUCE_LIGHTS,BLDG_LIGHT_SCH,PRODUCE,711.36,61.3,13010.850,18.290,212.347,0.000,0.700,0.200,0.100,1.000,General,0.000,13010.850
,           6,SALES_LIGHTS,BLDG_LIGHT_SCH,SALES,2324.94,200.3,42523.135,18.290,212.347,0.000,0.700,0.200,0.100,1.000,General,0.000,42523.135


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BAKERY_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BAKERY,209.04,18.0,11244.000,53.789,624.485,0.000,0.500,0.000,0.500,MiscPlug,0.000,11244.000
,           2,DELI_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,DELI,224.72,19.4,12105.000,53.867,625.400,0.000,0.500,0.000,0.500,MiscPlug,0.000,12105.000
,           3,DRYSTORAGE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,DRYSTORAGE,621.89,22.3,5018.648,8.070,224.911,0.000,0.500,0.000,0.500,MiscPlug,0.000,5018.648
,           4,OFFICE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE,88.84,4.8,716.953,8.070,149.941,0.000,0.500,0.000,0.500,MiscPlug,0.000,716.953
,           5,PRODUCE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PRODUCE,711.36,61.3,3827.139,5.380,62.462,0.000,0.500,0.000,0.500,MiscPlug,0.000,3827.139
,           6,SALES_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SALES,2324.94,200.3,12508.172,5.380,62.462,0.000,0.500,0.000,0.500,MiscPlug,0.000,12508.172
,           7,DELI_EXHAUST_FAN,DELI_EXHAUST_SCH,DELI,224.72,19.4,524.000,2.332,27.072,0.000,0.000,1.000,0.000,ExhaustFans,0.000,524.000


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BAKERY_MISCGAS_EQUIP,BLDG_EQUIP_SCH,BAKERY,209.04,18.0,5622.000,26.894,312.242,0.000,0.500,0.000,0.500,MiscGas,0.000,5622.000
,           2,DELI_MISCGAS_EQUIP,BLDG_EQUIP_SCH,DELI,224.72,19.4,6053.000,26.936,312.726,0.000,0.500,0.000,0.500,MiscGas,0.000,6053.000


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


#Refrigeration Compressor Racks

,,Number of Refrigeration Compressor Racks
,           1,4


Refrigeration Compressor Rack

,,Compressor Rack Name,# Refrigerated Cases Connected,# WalkIn Coolers Connected,Heat Rejection Location,Condenser Type,COP
,           1,RACKA,4,0,Outdoors,Air-Cooled,2.500
,           2,RACKB,2,0,Outdoors,Air-Cooled,1.300
,           3,RACKC,4,0,Outdoors,Air-Cooled,2.500
,           4,RACKD,1,0,Outdoors,Air-Cooled,1.300


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.4000,845000.0,1.740,0.5697


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,BAKERY_INFILTRATION,INFIL_HALF_ON_SCH,BAKERY,209.04,18.0,0.120,5.752E-004,3.020E-004,0.340,1.000,0.000,0.000,0.000
,           2,DELI_INFILTRATION,INFIL_HALF_ON_SCH,DELI,224.72,19.4,0.110,4.880E-004,3.020E-004,0.288,1.000,0.000,0.000,0.000
,           3,DRYSTORAGE_INFILTRATION,INFIL_HALF_ON_SCH,DRYSTORAGE,621.89,22.3,0.332,5.337E-004,3.020E-004,0.315,1.000,0.000,0.000,0.000
,           4,OFFICE_INFILTRATION,INFIL_HALF_ON_SCH,OFFICE,88.84,4.8,6.158E-002,6.931E-004,3.020E-004,0.409,1.000,0.000,0.000,0.000
,           5,PRODUCE_INFILTRATION,INFIL_HALF_ON_SCH,PRODUCE,711.36,61.3,0.325,4.574E-004,3.020E-004,0.270,1.000,0.000,0.000,0.000
,           6,SALES_INFILTRATION,INFIL_HALF_ON_SCH,SALES,2324.94,200.3,0.800,3.440E-004,3.020E-004,0.203,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,DELI EXHAUST FANMIXING_0,HVACOPERATIONSCHD,DELI,224.72,19.4,1.079,4.799E-003,5.572E-002,2.834,SALES,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BAKERY,Mixing/Well-Stirred
,           2,DELI,Mixing/Well-Stirred
,           3,DRYSTORAGE,Mixing/Well-Stirred
,           4,OFFICE,Mixing/Well-Stirred
,           5,PRODUCE,Mixing/Well-Stirred
,           6,SALES,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,4


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BAKERY,1.2000
,           3,Zone DELI,1.2000
,           4,Zone DRYSTORAGE,1.2000
,           5,Zone OFFICE,1.2000
,           6,Zone PRODUCE,1.2000
,           7,Zone SALES,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BAKERY,1.2000
,           3,Zone DELI,1.2000
,           4,Zone DRYSTORAGE,1.2000
,           5,Zone OFFICE,1.2000
,           6,Zone PRODUCE,1.2000
,           7,Zone SALES,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BAKERY,Cooling,22587.99493,27105.59391,1.78362,2.14034,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,209.04088,18.00524,0.31356,0.00000
,           2,BAKERY,Heating,21985.32178,26382.38614,0.93628,1.12353,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,209.04088,18.00524,0.31356,0.00000
,           3,DELI,Cooling,22953.41315,27544.09578,1.81387,2.17665,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,224.71860,19.35561,0.33708,0.00000
,           4,DELI,Heating,21249.15590,25498.98709,0.90170,1.08205,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,224.71860,19.35561,0.33708,0.00000
,           5,DRYSTORAGE,Cooling,12066.23319,14479.47982,1.00590,1.20708,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,621.88942,22.31394,0.46642,0.00000
,           6,DRYSTORAGE,Heating,59982.53660,71979.04392,2.54967,3.05961,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,621.88942,22.31394,0.46642,0.00000
,           7,OFFICE,Cooling,2953.93656,3544.72388,0.23544,0.28253,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,88.84173,4.78158,4.78158E-002,0.00000
,           8,OFFICE,Heating,11361.54826,13633.85791,0.48569,0.58283,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,88.84173,4.78158,4.78158E-002,0.00000
,           9,PRODUCE,Cooling,11494.82298,13793.78758,0.92747,1.11297,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,711.36414,61.27167,1.06705,0.00000
,          10,PRODUCE,Heating,62979.85165,75575.82198,2.67084,3.20501,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,711.36414,61.27167,1.06705,0.00000
,          11,SALES,Cooling,8792.42742,10550.91290,0.73327,3.48741,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,23.92400,1.87829E-002,2324.93905,200.25315,3.48741,0.00000
,          12,SALES,Heating,191216.64657,229459.97589,8.09197,9.71037,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,2324.93905,200.25315,3.48741,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC:1,Cooling,Sensible,3625.03,0.28253,0.28253,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC:1,Heating,Sensible,15579.90,0.58283,0.58283,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           3,PSZ-AC:2,Cooling,Sensible,18964.94,1.20708,1.20708,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC:2,Heating,Sensible,92311.31,3.05961,3.05961,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           5,PSZ-AC:3,Cooling,Sensible,22280.54,2.17665,2.17665,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC:3,Heating,Sensible,77479.65,1.08205,1.08205,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           7,PSZ-AC:4,Cooling,Sensible,45838.83,3.48741,3.48741,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC:4,Heating,Sensible,391095.56,9.71037,9.71037,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           9,PSZ-AC:5,Cooling,Sensible,11533.36,1.11297,1.11297,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC:5,Heating,Sensible,124979.30,3.20501,3.20501,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,          11,PSZ-AC:6,Cooling,Sensible,27930.00,2.14034,2.14034,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          12,PSZ-AC:6,Heating,Sensible,40854.43,1.12353,1.12353,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,BAKERY DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.14034
,           2,AirTerminal:SingleDuct:Uncontrolled,DELI DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.17665
,           3,AirTerminal:SingleDuct:Uncontrolled,DRYSTORAGE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],3.05961
,           4,AirTerminal:SingleDuct:Uncontrolled,OFFICE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.58283
,           5,AirTerminal:SingleDuct:Uncontrolled,PRODUCE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],3.20501
,           6,AirTerminal:SingleDuct:Uncontrolled,SALES DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],9.71037
,           7,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.58283
,           8,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.58283
,           9,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Flow Rates [m3/s],0.58283
,          10,AirLoopHVAC,PSZ-AC:1,Adjusted Heating Design Air Flow Rate [m3/s],0.58283
,          11,AirLoopHVAC,PSZ-AC:1,Adjusted Cooling Design Air Flow Rate [m3/s],0.58283
,          12,AirLoopHVAC,PSZ-AC:1,Adjusted Main Design Air Flow Rate [m3/s],0.58283
,          13,AirLoopHVAC,PSZ-AC:1,User Heating Air Flow Ratio [],1.00000
,          14,AirLoopHVAC,PSZ-AC:1,Calculated Heating Air Flow Ratio [],1.00000
,          15,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.05961
,          16,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.05961
,          17,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Flow Rates [m3/s],3.05961
,          18,AirLoopHVAC,PSZ-AC:2,Adjusted Heating Design Air Flow Rate [m3/s],3.05961
,          19,AirLoopHVAC,PSZ-AC:2,Adjusted Cooling Design Air Flow Rate [m3/s],3.05961
,          20,AirLoopHVAC,PSZ-AC:2,Adjusted Main Design Air Flow Rate [m3/s],3.05961
,          21,AirLoopHVAC,PSZ-AC:2,User Heating Air Flow Ratio [],1.00000
,          22,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,          23,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.17665
,          24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.17665
,          25,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],2.17665
,          26,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],2.17665
,          27,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],2.17665
,          28,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],2.17665
,          29,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],1.00000
,          30,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,          31,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],9.71037
,          32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],9.71037
,          33,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],9.71037
,          34,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],9.71037
,          35,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],9.71037
,          36,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],9.71037
,          37,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],1.00000
,          38,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,          39,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.20501
,          40,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.20501
,          41,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Flow Rates [m3/s],3.20501
,          42,AirLoopHVAC,PSZ-AC:5,Adjusted Heating Design Air Flow Rate [m3/s],3.20501
,          43,AirLoopHVAC,PSZ-AC:5,Adjusted Cooling Design Air Flow Rate [m3/s],3.20501
,          44,AirLoopHVAC,PSZ-AC:5,Adjusted Main Design Air Flow Rate [m3/s],3.20501
,          45,AirLoopHVAC,PSZ-AC:5,User Heating Air Flow Ratio [],1.00000
,          46,AirLoopHVAC,PSZ-AC:5,Calculated Heating Air Flow Ratio [],1.00000
,          47,AirLoopHVAC,PSZ-AC:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.14034
,          48,AirLoopHVAC,PSZ-AC:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.14034
,          49,AirLoopHVAC,PSZ-AC:6,Sum of Air Terminal Maximum Flow Rates [m3/s],2.14034
,          50,AirLoopHVAC,PSZ-AC:6,Adjusted Heating Design Air Flow Rate [m3/s],2.14034
,          51,AirLoopHVAC,PSZ-AC:6,Adjusted Cooling Design Air Flow Rate [m3/s],2.14034
,          52,AirLoopHVAC,PSZ-AC:6,Adjusted Main Design Air Flow Rate [m3/s],2.14034
,          53,AirLoopHVAC,PSZ-AC:6,User Heating Air Flow Ratio [],1.00000
,          54,AirLoopHVAC,PSZ-AC:6,Calculated Heating Air Flow Ratio [],1.00000
,          55,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],0.58283
,          56,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],3.05961
,          57,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],2.17665
,          58,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],9.71037
,          59,AirLoopHVAC,PSZ-AC:5,Design Supply Air Flow Rate [m3/s],3.20501
,          60,AirLoopHVAC,PSZ-AC:6,Design Supply Air Flow Rate [m3/s],2.14034
,          61,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.58283
,          62,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.78158E-002
,          63,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.58283
,          64,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],13533.29155
,          65,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.71910
,          66,Coil:Heating:Fuel,PSZ-AC:1_HEATC,Design Size Nominal Capacity [W],15579.90486
,          67,Fan:ConstantVolume,PSZ-AC:1_FAN,Design Size Maximum Flow Rate [m3/s],0.58283
,          68,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.05961
,          69,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.46642
,          70,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.05961
,          71,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],75977.34468
,          72,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          73,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.01977
,          74,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],25323.24898
,          75,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          76,Coil:Heating:Fuel,PSZ-AC:2_HEATC,Design Size Nominal Capacity [W],92311.31240
,          77,Fan:ConstantVolume,PSZ-AC:2_FAN,Design Size Maximum Flow Rate [m3/s],3.05961
,          78,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.17665
,          79,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.33708
,          80,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.17665
,          81,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],54051.28617
,          82,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          83,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.72548
,          84,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],18015.29368
,          85,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          86,Coil:Heating:Fuel,PSZ-AC:3_HEATC,Design Size Nominal Capacity [W],155858.31145
,          87,Fan:ConstantVolume,PSZ-AC:3_FAN,Design Size Maximum Flow Rate [m3/s],2.17665
,          88,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],9.71037
,          89,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.48741
,          90,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],9.71037
,          91,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],241131.56145
,          92,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          93,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],3.23647
,          94,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],80369.14943
,          95,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          96,Coil:Heating:Fuel,PSZ-AC:4_HEATC,Design Size Nominal Capacity [W],391095.55795
,          97,Fan:ConstantVolume,PSZ-AC:4_FAN,Design Size Maximum Flow Rate [m3/s],9.71037
,          98,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.20501
,          99,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.06705
,         100,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.20501
,         101,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],79587.98195
,         102,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         103,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.06823
,         104,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],26526.67438
,         105,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         106,Coil:Heating:Fuel,PSZ-AC:5_HEATC,Design Size Nominal Capacity [W],124979.30086
,         107,Fan:ConstantVolume,PSZ-AC:5_FAN,Design Size Maximum Flow Rate [m3/s],3.20501
,         108,Controller:OutdoorAir,PSZ-AC:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.14034
,         109,Controller:OutdoorAir,PSZ-AC:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.31356
,         110,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.14034
,         111,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],38212.23702
,         112,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.80089
,         113,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.71338
,         114,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],12736.13860
,         115,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.80089
,         116,Coil:Heating:Fuel,PSZ-AC:6_HEATC,Design Size Nominal Capacity [W],63955.58880
,         117,Fan:ConstantVolume,PSZ-AC:6_FAN,Design Size Maximum Flow Rate [m3/s],2.14034
,         118,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.05000E-005
,         119,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.26000E-003
,         120,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.05000E-005
,         121,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],1.34615E-006
,         122,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.05000E-005


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,13081.2,3.16,10.78,12.40,11.97


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BAKERY,RunPeriod: RUNPERIOD 1,0.1158321289,0.5535072562,Pass,Pass,0.2022077721,0.7482003778,Pass,Pass
,           2,DELI,RunPeriod: RUNPERIOD 1,0.1084838376,0.5335830273,Pass,Pass,0.2681710426,1.5709163162,Pass,Pass
,           3,DRYSTORAGE,RunPeriod: RUNPERIOD 1,0.1955848627,0.5329403414,Pass,Pass,0.1521614156,0.3208644339,Pass,Pass
,           4,OFFICE,RunPeriod: RUNPERIOD 1,0.2467843496,0.6478934518,Pass,Pass,0.1657065564,0.3321269595,Pass,Pass
,           5,PRODUCE,RunPeriod: RUNPERIOD 1,0.1896993129,0.5370489462,Pass,Pass,0.1610608695,0.3526228204,Pass,Pass
,           6,SALES,RunPeriod: RUNPERIOD 1,0.2416211167,0.5904802149,Pass,Pass,0.1720920997,0.3442206306,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],7587.66,741.47,459.12,922.08,7603.31,17313.65


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BAKERY_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,60.34,60.34,180.00,90.00,S
,BAKERY_WALL__2,MASS NON-RES EXT WALL,0.08,0.698,0.780,128.73,128.73,90.00,90.00,E
,BAKERY_FLOOR,EXT-SLAB,0.30,4.175,12.904,209.04,209.04,0.00,180.00,
,BAKERY_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,209.04,209.04,180.00,0.00,
,DELI_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.698,0.780,138.39,138.39,90.00,90.00,E
,DELI_FLOOR,EXT-SLAB,0.30,4.175,12.904,224.72,224.72,0.00,180.00,
,DELI_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,224.72,224.72,180.00,0.00,
,DRYSTORAGE_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,422.40,422.40,0.00,90.00,N
,DRYSTORAGE_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.698,0.780,54.71,54.71,270.00,90.00,W
,DRYSTORAGE_FLOOR,EXT-SLAB,0.30,4.175,12.904,621.89,621.89,0.00,180.00,
,DRYSTORAGE_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,621.89,621.89,180.00,0.00,
,OFFICE_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.698,0.780,54.71,54.71,90.00,90.00,E
,OFFICE_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,60.34,60.34,0.00,90.00,N
,OFFICE_FLOOR,EXT-SLAB,0.30,4.175,12.904,88.84,88.84,0.00,180.00,
,OFFICE_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,88.84,88.84,180.00,0.00,
,PRODUCE_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,98.96,98.96,180.00,90.00,S
,PRODUCE_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.698,0.780,267.12,267.12,270.00,90.00,W
,PRODUCE_FLOOR,EXT-SLAB,0.30,4.175,12.904,711.36,711.36,0.00,180.00,
,PRODUCE_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,711.36,711.36,180.00,0.00,
,SALES_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,323.44,148.73,180.00,90.00,S
,SALES_FLOOR,EXT-SLAB,0.30,4.175,12.904,2324.94,2324.94,0.00,180.00,
,SALES_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,2324.94,2324.94,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,SALES_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,174.70,0.00,0.00,174.70,174.70,3.241,0.385,0.305,,,No,SALES_WALL_SOUTH,180.00,90.00,S
,Total or Average,,,,,,174.70,3.241,0.385,0.305,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,174.70,3.241,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,SALES_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BAKERY_LIGHTS,BAKERY,18.2900,209.04,3823.36,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,51.09
,DELI_LIGHTS,DELI,18.2900,224.72,4110.10,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,54.93
,DRYSTORAGE_LIGHTS,DRYSTORAGE,8.6100,621.89,5354.47,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,71.55
,OFFICE_LIGHTS,OFFICE,11.8400,88.84,1051.89,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,14.06
,PRODUCE_LIGHTS,PRODUCE,18.2900,711.36,13010.85,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,173.87
,SALES_LIGHTS,SALES,18.2900,2324.94,42523.14,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,568.26
,Interior Lighting Total,,16.7130,4180.79,69873.80,,,,,,,,933.76


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,13577.00,AstronomicalClock,-,,83.62,83.62,213.12
,Exterior Lighting Total,13577.00,,,,,,213.12


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,13533.29,9731.84,3801.45,0.72,3.67,,
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,75977.34,53038.51,22938.84,0.70,3.23,,
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,54051.29,37732.30,16318.99,0.70,3.30,,
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,241131.56,168329.90,72801.66,0.70,3.13,,
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,79587.98,55559.03,24028.95,0.70,3.23,,
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,38212.24,30603.76,7608.48,0.80,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1_COOLC DXCOIL,,13081.2,3.16,10.78,12.40,11.97
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,,15579.90,0.80
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,,92311.31,0.78
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,,155858.31,0.78
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,,391095.56,0.78
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,,124979.30,0.78
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,,63955.59,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BAKERY EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.35,130.92,369.82,1.00,2.03,Zone Exhaust Fans,,
,DELI EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.34,0.00,0.00,1.00,0.42E+09,Zone Exhaust Fans,,
,SALES EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.08,0.00,0.00,1.00,0.27E+09,Zone Exhaust Fans,,
,PSZ-AC:1_FAN,Fan:ConstantVolume,0.54,622.00,0.58,676.03,1159.91,1.00,1.49,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:2_FAN,Fan:ConstantVolume,0.57,622.00,3.06,3346.07,1093.63,1.00,1.22,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:3_FAN,Fan:ConstantVolume,0.57,622.00,2.18,2380.44,1093.63,1.00,1.26,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:4_FAN,Fan:ConstantVolume,0.60,1017.59,9.71,16452.20,1694.29,1.00,1.13,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:5_FAN,Fan:ConstantVolume,0.57,622.00,3.21,3505.08,1093.63,1.00,1.22,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:6_FAN,Fan:ConstantVolume,0.57,622.00,2.14,2340.74,1093.63,1.00,1.26,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000010,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.40,845000.00,0.80,1.74,0.57


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BAKERY,22587.99,27105.59,129.67,1.784,2.140,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.99,0.00896,21.46,0.01650,0.314,0.00
,DELI,22953.41,27544.10,122.57,1.814,2.177,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.98,0.01067,21.46,0.01650,0.337,0.00
,DRYSTORAGE,12066.23,14479.48,23.28,1.006,1.207,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,24.00,23.99,0.01022,29.43,0.01878,0.466,0.00
,OFFICE,2953.94,3544.72,39.90,0.235,0.283,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.98,0.01153,21.46,0.01650,0.048,0.00
,PRODUCE,11494.82,13793.79,19.39,0.927,1.113,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.99,0.01259,21.46,0.01650,1.067,0.00
,SALES,8792.43,10550.91,4.54,0.733,3.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,24.00,24.00,0.01047,23.92,0.01878,3.487,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BAKERY,21985.32,26382.39,126.21,0.936,1.124,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00687,-20.60,0.00061,0.314,0.00
