Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,DELI,21249.16,25498.99,113.47,0.902,1.082,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00662,-20.60,0.00061,0.337,0.00
,DRYSTORAGE,59982.54,71979.04,115.74,2.550,3.060,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00682,-20.60,0.00061,0.466,0.00
,OFFICE,11361.55,13633.86,153.46,0.486,0.583,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00695,-20.60,0.00061,0.048,0.00
,PRODUCE,62979.85,75575.82,106.24,2.671,3.205,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00664,-20.60,0.00061,1.067,0.00
,SALES,191216.65,229459.98,98.70,8.092,9.710,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00664,-20.60,0.00061,3.487,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,0.28,0.28,0.58,0.58,0.5828,0.5828,0.5828,1.0000,1.0000
,PSZ-AC:2,1.21,1.21,3.06,3.06,3.0596,3.0596,3.0596,1.0000,1.0000
,PSZ-AC:3,2.18,2.18,1.08,1.08,2.1766,2.1766,2.1766,1.0000,1.0000
,PSZ-AC:4,3.49,3.49,9.71,9.71,9.7104,9.7104,9.7104,1.0000,1.0000
,PSZ-AC:5,1.11,1.11,3.21,3.21,3.2050,3.2050,3.2050,1.0000,1.0000
,PSZ-AC:6,2.14,2.14,1.12,1.12,2.1403,2.1403,2.1403,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,13533.292,9731.840,0.582834,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,12571.57,7074.51,0.582834,23.66,19.14,0.01237005,11.84,11.49,0.00850000,21.46,0.01649540,21.45,8.2040,23.99,0.00999064,52.4125,2711.93,0.00,13531.92,9668.26
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,15579.905,15579.905,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15579.90,15579.90,0.582834,17.38,11.69,0.00643131,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,8.2040,20.99,0.00695135,43.9920,11361.55,0.00,-999.00,-999.00
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:2,75977.345,53038.509,3.059608,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,69432.04,37623.88,3.059608,26.10,20.73,0.01352847,11.90,11.51,0.00850000,29.43,0.01878287,25.05,15.2443,23.99,0.01026582,53.8298,11901.62,0.00,75969.93,52739.19
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,92311.312,92311.312,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,92311.31,92311.31,3.059608,14.47,9.87,0.00587371,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,15.2443,20.99,0.00681999,43.1703,59982.54,0.00,-999.00,-999.00
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:3,54051.286,37732.296,2.176645,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,45864.62,15563.46,2.176645,21.46,21.45,0.01649540,11.90,11.52,0.00850000,21.46,0.01649540,21.45,15.4861,23.99,0.00950030,49.8845,17899.89,0.00,54046.01,37519.36
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,155858.311,155858.311,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,155858.31,155858.31,2.176645,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,15.4861,20.99,0.00662332,41.9348,21249.16,0.00,-999.00,-999.00
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:4,241131.561,168329.897,9.710368,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,194858.59,64484.81,9.710368,23.92,23.63,0.01878287,11.41,11.31,0.00850000,23.92,0.01878287,23.63,35.9143,23.49,0.01045318,56.4756,10550.91,0.00,241108.04,167379.94
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,391095.558,391095.558,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,391095.56,391095.56,9.710368,5.91,4.12,0.00447244,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,35.9143,20.98,0.00663555,42.0198,191216.65,0.00,-999.00,-999.00
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:5,79587.982,55559.035,3.205008,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,67692.85,23438.62,3.205008,21.57,21.37,0.01633431,11.90,11.51,0.00850000,21.46,0.01649540,21.45,33.2931,24.00,0.01049564,55.0022,2817.08,0.00,79580.22,55245.49
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:5,124979.301,124979.301,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,124979.30,124979.30,3.205008,7.00,4.89,0.00463423,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,33.2931,20.98,0.00664141,42.0563,62979.85,0.00,-999.00,-999.00
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:6,38212.237,30603.761,2.140344,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,36843.83,28135.05,2.140344,23.84,17.38,0.01006445,11.89,11.51,0.00850000,21.46,0.01649540,21.45,14.6500,23.99,0.00896060,47.0886,22587.99,0.00,38208.51,30360.56
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:6,63955.589,63955.589,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,63955.59,63955.59,2.140344,14.71,10.06,0.00595152,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,14.6500,20.99,0.00686794,43.4701,21985.32,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,OFFICE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13533.292,9731.840,0.582834,-999.0,-999.000,-999.0000,1.00000,1.00000,1027.8353,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,0.582834,0.68534511,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,12571.57,7074.51,1.0765,0.68534511,0.582834,23.66,19.14,0.01237005,55253.9,11.84,11.49,0.00850000,33342.7,-999.0,-999.00,-999.00,-999.00,676.033,11895.54,21.46,0.01649540,21.45,0.04781579,8.2040,24.11,0.01152965,23.99,0.00999064,52.4125,2711.93,0.00,13531.92,9668.26,0.65821128,26.67,19.44,0.01117891,55307.7,12.28,12.26,0.00887744,34749.1
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,OFFICE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,15579.905,15579.905,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,0.582834,0.68534511,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15579.90,15579.90,1.0000,0.68534511,0.582834,17.38,11.69,0.00643131,33753.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,15579.90,-20.60,0.00061258,-20.60,0.04781579,8.2040,20.77,0.00695135,20.99,0.00695135,43.9920,11361.55,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,DRYSTORAGE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,75977.345,53038.509,3.059608,-999.0,-999.000,-999.0000,1.00000,0.88089,1029.9887,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,3.059608,3.59774578,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,69432.04,37623.88,1.0943,3.59774578,3.059608,26.10,20.73,0.01352847,60713.3,11.90,11.51,0.00850000,33400.6,-999.0,-999.00,-999.00,-999.00,3346.068,66085.97,29.43,0.01878287,25.05,0.46641706,15.2443,23.99,0.01021960,23.99,0.01026582,53.8298,11901.62,0.00,75969.93,52739.19,3.45530566,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,DRYSTORAGE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,92311.312,92311.312,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,3.059608,3.59774578,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,92311.31,92311.31,1.0000,3.59774578,3.059608,14.47,9.87,0.00587371,29383.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,92311.31,-20.60,0.00061258,-20.60,0.46641706,15.2443,20.77,0.00681999,20.99,0.00681999,43.1703,59982.54,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,DELI,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,54051.286,37732.296,2.176645,-999.0,-999.000,-999.0000,1.00000,0.85252,1035.5041,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,2.176645,2.55948385,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,45864.62,15563.46,1.1785,2.55948385,2.176645,21.46,21.45,0.01649540,63479.0,11.90,11.52,0.00850000,33405.5,-999.0,-999.00,-999.00,-999.00,2380.437,43484.18,21.46,0.01649540,21.45,0.33707790,15.4861,24.24,0.01066627,23.99,0.00950030,49.8845,17899.89,0.00,54046.01,37519.36,2.45815007,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,DELI,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,155858.311,155858.311,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,2.176645,2.55948385,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,155858.31,155858.31,1.0000,2.55948385,2.176645,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,155858.31,-20.60,0.00061258,-20.60,0.33707790,15.4861,20.77,0.00662332,20.99,0.00662332,41.9348,21249.16,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,SALES,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,241131.561,168329.897,9.710368,-999.0,-999.000,-999.0000,1.00000,0.69897,1039.7564,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,9.710368,11.41827292,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,194858.59,64484.81,1.2375,11.41827292,9.710368,23.92,23.63,0.01878287,71850.0,11.41,11.31,0.00850000,32907.8,-999.0,-999.00,-999.00,-999.00,16452.202,178406.39,23.92,0.01878287,23.63,3.48740858,35.9143,23.89,0.01047259,23.49,0.01045318,56.4756,10550.91,0.00,241108.04,167379.94,10.96620648,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,SALES,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,391095.558,391095.558,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,9.710368,11.41827292,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,391095.56,391095.56,1.0000,11.41827292,9.710368,5.91,4.12,0.00447244,17177.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,391095.56,-20.60,0.00061258,-20.60,3.48740858,35.9143,20.77,0.00663555,20.98,0.00663555,42.0198,191216.65,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PRODUCE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,79587.982,55559.035,3.205008,-999.0,-999.000,-999.0000,1.00000,0.85912,1035.2047,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,3.205008,3.76871984,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,67692.85,23438.62,1.1757,3.76871984,3.205008,21.57,21.37,0.01633431,63180.6,11.90,11.51,0.00850000,33405.2,-999.0,-999.00,-999.00,-999.00,3505.081,64187.77,21.46,0.01649540,21.45,1.06704621,33.2931,24.06,0.01259132,24.00,0.01049564,55.0022,2817.08,0.00,79580.22,55245.49,3.61951060,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:5,PRODUCE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,124979.301,124979.301,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,3.205008,3.76871984,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,124979.30,124979.30,1.0000,3.76871984,3.205008,7.00,4.89,0.00463423,18682.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,124979.30,-20.60,0.00061258,-20.60,1.06704621,33.2931,20.77,0.00664141,20.98,0.00664141,42.0563,62979.85,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:6,BAKERY,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,38212.237,30603.761,2.140344,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.5493,1004.8586,1.1759,PSZ-AC:6_FAN,Fan:ConstantVolume,2.140344,2.51679749,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,36843.83,28135.05,1.0371,2.51679749,2.140344,23.84,17.38,0.01006445,49575.9,11.89,11.51,0.00850000,33394.8,-999.0,-999.00,-999.00,-999.00,2340.736,34503.09,21.46,0.01649540,21.45,0.31356132,14.6500,24.25,0.00896060,23.99,0.00896060,47.0886,22587.99,0.00,38208.51,30360.56,2.41715373,26.67,19.44,0.01117891,55307.7,14.39,14.09,0.00990592,39500.5
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:6,BAKERY,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,63955.589,63955.589,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:6_FAN,Fan:ConstantVolume,2.140344,2.51679749,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,63955.59,63955.59,1.0000,2.51679749,2.140344,14.71,10.06,0.00595152,29829.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,63955.59,-20.60,0.00061258,-20.60,0.31356132,14.6500,20.77,0.00686794,20.99,0.00686794,43.4701,21985.32,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC:2_OA_CONTROLLER,DifferentialDryBulb,0.47,3.06,-,,,
,PSZ-AC:3_OA_CONTROLLER,DifferentialDryBulb,0.34,2.18,-,,,
,PSZ-AC:4_OA_CONTROLLER,DifferentialDryBulb,3.49,9.71,-,,,
,PSZ-AC:5_OA_CONTROLLER,DifferentialDryBulb,1.07,3.21,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BAKERY,3042.50,3993.00,1762.50
,DELI,2684.25,4543.50,1832.25
,DRYSTORAGE,3886.75,5539.75,3742.50
,OFFICE,3558.50,4605.25,2887.00
,PRODUCE,3352.75,5507.00,3162.00
,SALES,3218.00,5557.50,3055.50
,Facility,4776.50,5706.75,3812.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BAKERY,6.50,0.00,0.00,0.00
,DELI,2.50,0.00,0.00,0.00
,DRYSTORAGE,74.00,0.00,22.00,0.00
,OFFICE,111.75,0.00,15.50,0.00
,PRODUCE,61.50,0.00,21.00,0.00
,SALES,174.00,0.00,31.50,0.00
,Facility,279.75,0.00,31.50,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BAKERY,7.97,18.01,1274.31,1.018,0.190,0.000,0.000
,DELI,8.57,19.36,1369.88,1.896,0.161,0.000,0.000
,DRYSTORAGE,9.88,22.31,3791.04,0.764,0.176,0.000,0.000
,OFFICE,2.12,4.78,541.58,0.323,0.229,0.000,0.000
,PRODUCE,27.13,61.27,4336.48,0.939,0.151,0.000,0.000
,SALES,88.67,200.25,14172.83,0.920,0.113,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BAKERY,7.97,18.01,1274.31,0.968,0.006,0.000,0.000
,DELI,8.57,19.36,1369.88,0.864,0.005,0.000,0.000
,DRYSTORAGE,9.88,22.31,3791.04,0.426,0.006,0.000,0.000
,OFFICE,2.12,4.78,541.58,0.303,0.008,0.000,0.000
,PRODUCE,27.13,61.27,4336.48,0.852,0.005,0.000,0.000
,SALES,88.67,200.25,14172.83,0.846,0.004,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,26,10
,Floor,6,6
,Roof,6,6
,Internal Mass,6,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,1,1
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,6
,Conditioned Zones,6
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,Electricity:Building,3234.13,36069.68,01-JAN-00:15,266254.46,17-APR-10:15
,Electricity:Zone:BAKERY,248.48,2032.12,01-JAN-00:15,13768.52,02-JAN-09:15
,InteriorLights:Electricity,933.76,3493.69,01-JAN-00:15,62886.42,02-JAN-09:15
,InteriorLights:Electricity:Zone:BAKERY,51.09,191.17,01-JAN-00:15,3441.02,02-JAN-09:15
,General:InteriorLights:Electricity,933.76,3493.69,01-JAN-00:15,62886.42,02-JAN-09:15
,Electricity:Zone:DELI,300.16,2762.24,01-JAN-00:15,18054.92,02-JAN-11:15
,InteriorLights:Electricity:Zone:DELI,54.93,205.51,01-JAN-00:15,3699.09,02-JAN-09:15
,Electricity:Zone:DRYSTORAGE,157.15,1020.52,01-JAN-00:15,9335.80,02-JAN-09:15
,InteriorLights:Electricity:Zone:DRYSTORAGE,71.55,267.72,01-JAN-00:15,4819.02,02-JAN-09:15
,Electricity:Zone:OFFICE,26.29,160.14,01-JAN-00:15,1591.95,02-JAN-09:15
,InteriorLights:Electricity:Zone:OFFICE,14.06,52.59,01-JAN-00:15,946.70,02-JAN-09:15
,Electricity:Zone:PRODUCE,301.99,2544.61,01-JAN-00:15,18004.19,02-JAN-09:15
,InteriorLights:Electricity:Zone:PRODUCE,173.87,650.54,01-JAN-00:15,11709.77,02-JAN-09:15
,Electricity:Zone:SALES,2200.06,27550.05,01-JAN-00:15,205499.07,17-APR-10:15
,InteriorLights:Electricity:Zone:SALES,568.26,2126.16,01-JAN-00:15,38270.82,02-JAN-09:15
,InteriorEquipment:Electricity,785.69,6812.99,01-JAN-00:15,41401.92,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:BAKERY,191.77,1686.60,01-JAN-00:15,10119.60,02-JAN-09:15
,MiscPlug:InteriorEquipment:Electricity,774.67,6812.99,01-JAN-00:15,40877.92,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:DELI,217.48,1815.75,01-JAN-00:15,11418.50,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:DRYSTORAGE,85.60,752.80,01-JAN-00:15,4516.78,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:OFFICE,12.23,107.54,01-JAN-00:15,645.26,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:PRODUCE,65.27,574.07,01-JAN-00:15,3444.43,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:SALES,213.34,1876.23,01-JAN-00:15,11257.35,02-JAN-09:15
,ExhaustFans:InteriorEquipment:Electricity,11.02,0.00,01-JAN-00:15,524.00,01-JAN-06:15
,Refrigeration:Electricity,3336.41,49815.30,08-JAN-04:00,249506.08,19-JUL-17:15
,Refrigeration:Electricity:Zone:BAKERY,5.61,154.35,01-JAN-00:15,207.90,02-JAN-09:15
,General:Refrigeration:Electricity,1514.68,25763.00,01-JAN-00:15,162348.11,24-MAY-17:15
,Refrigeration:Electricity:Zone:DELI,27.76,740.98,01-JAN-00:15,2937.33,02-JAN-11:15
,Refrigeration:Electricity:Zone:PRODUCE,62.84,1320.00,01-JAN-00:15,2850.00,02-JAN-09:15
,Refrigeration:Electricity:Zone:SALES,1418.46,23547.66,01-JAN-00:15,158974.97,24-MAY-17:15
,Electricity:Plant,1821.74,8638.11,07-JAN-23:30,155267.11,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,1019.30,4283.56,07-JAN-23:30,86944.88,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,802.43,4354.55,07-JAN-23:30,68322.23,19-JUL-11:00
,ElectricityPurchased:Facility,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,ElectricityPurchased:Plant,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,Cogeneration:ElectricityPurchased,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,ElectricityNet:Plant,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,Cogeneration:ElectricityNet,5972.30,71146.75,07-MAY-05:00,402869.57,19-JUL-17:15
,Electricity:HVAC,703.32,0.00,01-JAN-00:15,79866.82,19-JUL-16:00
,Fans:Electricity,632.59,0.00,01-JAN-00:15,28831.47,17-JAN-06:15
,Fan Energy:Fans:Electricity,629.83,0.00,01-JAN-00:15,28700.56,17-JAN-06:15
,Zone Exhaust Fans:Fans:Electricity,2.77,0.00,01-JAN-00:15,130.92,08-JAN-02:00
,ExteriorLights:Electricity,213.12,0.00,01-JAN-07:30,13577.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,213.12,0.00,01-JAN-07:30,13577.00,01-JAN-00:15
,Cooling:Electricity,70.73,0.00,01-JAN-00:15,51035.35,19-JUL-16:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,11-AUG-23:15,0.00,24-FEB-12:15
,General:Pumps:Electricity,0.00,0.00,11-AUG-23:15,0.00,24-FEB-12:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,3409.86,1771.25,01-JAN-00:15,886631.62,08-JAN-06:15
,Gas:Building,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,Gas:Zone:BAKERY,95.89,843.30,01-JAN-00:15,5059.80,02-JAN-09:15
,InteriorEquipment:Gas,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,InteriorEquipment:Gas:Zone:BAKERY,95.89,843.30,01-JAN-00:15,5059.80,02-JAN-09:15
,MiscGas:InteriorEquipment:Gas,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,Gas:Zone:DELI,103.24,907.95,01-JAN-00:15,5447.70,02-JAN-09:15
,InteriorEquipment:Gas:Zone:DELI,103.24,907.95,01-JAN-00:15,5447.70,02-JAN-09:15
,Gas:Plant,25.15,20.00,01-JAN-06:15,4602.93,02-MAR-13:00
,WaterSystems:Gas,25.15,20.00,01-JAN-06:15,4602.93,02-MAR-13:00
,Water Heater:WaterSystems:Gas,25.15,20.00,01-JAN-06:15,4602.93,02-MAR-13:00
,Gas:HVAC,3185.59,0.00,01-JAN-00:15,883109.12,08-JAN-06:15
,Heating:Gas,3185.59,0.00,01-JAN-00:15,883109.12,08-JAN-06:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,Water:Plant,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,WaterSystems:Water,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,MainsWater:Plant,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,WaterSystems:MainsWater,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15
,General:WaterSystems:MainsWater,87.12,0.00,02-JAN-03:45,0.00,02-JAN-12:15


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,2218387.80,0.025,07-MAY-05:00,0.138,19-JUL-17:15
,ElectricEmissions:CO2,2040734.09,0.024,07-MAY-05:00,0.138,19-JUL-17:15
,CO:Facility,844.37,0.000,27-APR-05:00,0.000,27-JAN-08:15
,ElectricEmissions:CO,708.31,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,CH4:Facility,4466.12,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,ElectricEmissions:CH4,4462.50,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,NOx:Facility,3877.25,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,ElectricEmissions:NOx,3715.96,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,N2O:Facility,51.56,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,ElectricEmissions:N2O,47.95,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,SO2:Facility,11181.05,0.000,07-MAY-05:00,0.001,19-JUL-17:15
,ElectricEmissions:SO2,11180.14,0.000,07-MAY-05:00,0.001,19-JUL-17:15
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,116.10,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,ElectricEmissions:PM10,103.86,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,69.76,0.000,07-MAY-05:00,0.000,27-JAN-08:15
,ElectricEmissions:NMVOC,60.86,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,Hg:Facility,0.03,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,ElectricEmissions:Hg,0.03,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,Pb:Facility,0.17,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,ElectricEmissions:Pb,0.17,0.000,07-MAY-05:00,0.000,19-JUL-17:15
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,177653.71,0.000,01-JAN-22:15,0.046,08-JAN-06:15
,NaturalGasEmissions:CO,136.05,0.000,01-JAN-00:15,0.000,08-JAN-06:15
,NaturalGasEmissions:CH4,3.61,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:NOx,161.29,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:N2O,3.61,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:SO2,0.91,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,12.24,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,8.90,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-22:15,0.000,08-JAN-06:15
,NaturalGasEmissions:Pb,0.00,0.000,08-JAN-24:00,0.000,08-JAN-06:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,637131.25,0.007,07-MAY-05:00,0.040,19-JUL-17:15
,CarbonEquivalentEmissions:Carbon Equivalent,637131.25,0.007,07-MAY-05:00,0.040,19-JUL-17:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,2573795.099,0.031,07-MAY-05:00,0.174,19-JUL-17:15
,ElectricEmissions:WaterEnvironmentalFactors,2573795.099,0.031,07-MAY-05:00,0.174,19-JUL-17:15
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,12353.51,31078.61,08-JAN-23:15,1256065.76,08-JAN-06:15
,EnergyTransfer:Building,5706.87,15485.14,08-JAN-23:15,496749.23,08-JAN-06:15
,EnergyTransfer:Zone:BAKERY,161.88,176.40,20-DEC-03:45,21236.46,08-JAN-06:15
,Refrigeration:EnergyTransfer,7705.44,30586.17,07-JAN-23:30,523550.11,04-AUG-10:45
,Refrigeration:EnergyTransfer:Zone:BAKERY,10.41,175.12,08-JAN-03:30,1107.65,03-JAN-04:15
,EnergyTransfer:Zone:DELI,199.51,0.00,01-JAN-23:15,27811.11,08-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:DELI,70.90,0.00,01-JAN-11:15,6542.05,01-JAN-11:45
,EnergyTransfer:Zone:PRODUCE,661.91,0.00,01-JAN-23:15,73444.14,08-JAN-11:45
,Refrigeration:EnergyTransfer:Zone:PRODUCE,414.53,0.00,01-JAN-11:15,43267.50,02-JAN-11:45
,EnergyTransfer:Zone:SALES,4505.11,15270.81,07-JAN-23:15,325492.72,13-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:SALES,3356.88,15115.13,07-JAN-23:30,211661.52,04-AUG-10:45
,EnergyTransfer:Plant,3865.82,15527.44,07-JAN-23:30,262518.25,04-AUG-10:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,2682.86,7235.90,07-JAN-23:30,186994.68,04-AUG-10:45
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,1169.86,8057.18,07-JAN-23:30,74780.37,04-AUG-10:45
,PlantLoopHeatingDemand:Facility,13.10,51.95,15-AUG-02:15,1152.72,14-FEB-12:30
,PlantLoopHeatingDemand:Plant,13.10,51.95,15-AUG-02:15,1152.72,14-FEB-12:30
,WaterSystems:PlantLoopHeatingDemand,13.10,51.95,15-AUG-02:15,1152.72,14-FEB-12:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer,1549.08,0.00,01-JAN-00:15,427696.52,08-JAN-06:15
,Heating:EnergyTransfer:Zone:BAKERY,5.20,0.00,01-JAN-00:15,20840.15,08-JAN-06:15
,Cooling:EnergyTransfer,305.07,0.00,01-JAN-00:15,49383.33,18-JUL-16:00
,Cooling:EnergyTransfer:Zone:BAKERY,146.27,0.00,01-JAN-00:15,16932.02,18-JUL-16:00
,Heating:EnergyTransfer:Zone:DELI,6.28,0.00,01-JAN-00:15,26329.22,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:DELI,122.34,0.00,01-JAN-00:15,16200.38,18-JUL-16:00
,EnergyTransfer:Zone:DRYSTORAGE,150.52,0.00,01-JAN-00:15,64797.64,08-JAN-06:15
,Heating:EnergyTransfer:Zone:DRYSTORAGE,121.56,0.00,01-JAN-00:15,64797.64,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:DRYSTORAGE,28.96,0.00,01-JAN-00:15,15630.27,22-JUN-20:00
,EnergyTransfer:Zone:OFFICE,27.93,0.00,01-JAN-00:15,12337.15,08-JAN-06:15
,Heating:EnergyTransfer:Zone:OFFICE,22.27,0.00,01-JAN-00:15,12337.15,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:OFFICE,5.67,0.00,01-JAN-00:15,2627.56,18-JUL-16:00
,Heating:EnergyTransfer:Zone:PRODUCE,245.74,0.00,01-JAN-00:15,66800.87,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:PRODUCE,1.63,0.00,01-JAN-00:15,7694.05,22-JUN-21:00
,Heating:EnergyTransfer:Zone:SALES,1148.02,0.00,01-JAN-00:15,236591.48,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:SALES,0.20,0.00,01-JAN-00:15,8401.77,22-JUN-20:15
,WaterSystems:EnergyTransfer,13.10,51.95,15-AUG-02:45,1152.72,14-FEB-12:15
,General:WaterSystems:EnergyTransfer,13.10,51.95,15-AUG-02:45,1152.72,14-FEB-12:15
,EnergyTransfer:HVAC,2780.82,0.00,01-JAN-00:15,690137.43,08-JAN-06:15
,CoolingCoils:EnergyTransfer,294.63,0.00,01-JAN-00:15,191901.80,19-JUL-17:00
,HeatingCoils:EnergyTransfer,2486.20,0.00,01-JAN-00:15,690137.43,08-JAN-06:15
,Source:Facility,46079.10,511505.09,07-MAY-05:00,2872372.61,19-JUL-17:15
,ElectricEmissions:Source,21177.77,252286.37,07-MAY-05:00,1428575.48,19-JUL-17:15
,PurchasedElectricEmissions:Source,21177.77,252286.37,07-MAY-05:00,1428575.48,19-JUL-17:15
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,3723.57,1934.20,01-JAN-22:15,968201.73,08-JAN-06:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BAKERY,0.000,0.000,5.204,-146.270,0.000,0.000,11.887,51.094,287.662,0.000,0.000,0.867,0.009,0.000,0.000,0.000,-43.981,-166.462
,DELI,0.000,0.000,6.277,-122.335,0.000,0.000,13.173,54.926,309.698,0.000,0.009,0.794,0.006,0.000,0.000,-27.667,-38.965,-195.910
,DRYSTORAGE,0.000,0.000,121.563,-28.959,0.000,0.000,15.776,71.555,85.597,0.000,0.000,2.560,0.001,0.000,0.000,0.000,-106.853,-161.238
,OFFICE,0.000,0.000,22.268,-5.665,0.000,0.000,3.321,14.057,12.228,0.000,0.000,0.459,0.004,0.000,0.000,0.000,-20.279,-26.388
,PRODUCE,0.000,0.000,245.746,-1.633,0.000,0.000,44.214,173.871,65.275,0.000,0.000,3.184,0.021,0.000,0.000,0.000,-101.979,-428.677
,SALES,0.000,0.000,1148.060,-0.204,0.000,0.000,145.276,568.260,213.336,150.625,0.000,9.413,0.035,0.000,-114.323,0.000,-241.404,-1879.038
,Total Facility,0.000,0.000,1549.117,-305.067,0.000,0.000,233.646,933.763,973.795,150.625,0.009,17.277,0.076,0.000,-114.323,-27.667,-553.462,-2857.713


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BAKERY,18-JUL-16:00,0.00,0.00,0.00,-16932.28,0.00,0.00,876.59,3441.02,15179.40,0.00,0.00,675.53,0.00,0.00,-0.00,0.00,0.00,-3240.26
,DELI,18-JUL-16:00,0.00,0.00,0.00,-16200.36,0.00,0.00,942.50,3699.09,16342.20,0.00,6.99,616.28,0.00,0.00,-0.00,0.00,0.00,-5406.70
,DRYSTORAGE,22-JUN-19:53,0.00,0.00,0.00,-15743.11,0.00,0.00,545.42,2677.23,3513.05,0.00,0.00,0.00,10116.81,0.00,-0.00,0.00,-1109.40,0.00
,OFFICE,18-JUL-05:04,0.00,0.00,0.00,-2683.64,0.00,0.00,30.84,210.38,286.78,0.00,0.00,7.06,2148.58,0.00,-0.00,0.00,0.00,0.00
,PRODUCE,22-JUN-18:53,0.00,0.00,0.00,-7762.07,0.00,0.00,1488.83,7806.51,3061.71,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-571.26,-4023.73
,SALES,22-JUN-20:15,0.00,0.00,0.00,-8590.04,0.00,0.00,4965.75,8504.63,5003.27,0.00,0.00,0.00,0.00,0.00,-4042.81,0.00,-2807.80,-3033.00
,Total Facility,22-JUN-20:15,0.00,0.00,0.00,-49450.00,0.00,0.00,7974.08,13974.76,22837.96,0.00,0.00,0.00,15474.40,0.00,-4042.81,-250.90,-6517.49,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BAKERY,16-JAN-06:02,0.00,0.00,47068.71,0.00,0.00,0.00,180.54,382.34,5059.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-3910.09,-48781.30
,DELI,07-JAN-06:02,0.00,0.00,76146.50,0.00,0.00,0.00,202.42,411.01,5447.40,0.00,0.00,0.00,0.00,0.00,-0.00,-6372.76,-3307.94,-72526.64
,DRYSTORAGE,08-JAN-05:32,0.00,0.00,90535.90,0.00,0.00,0.00,0.00,267.72,752.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-17457.77,-74098.64
,OFFICE,08-JAN-03:47,0.00,0.00,15138.24,0.00,0.00,0.00,0.00,52.59,107.54,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-3153.11,-12145.27
,PRODUCE,23-FEB-06:03,0.00,0.00,105759.56,0.00,0.00,0.00,598.78,2602.17,1530.86,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-2045.50,-108445.87
,SALES,08-JAN-05:17,0.00,0.00,345088.01,0.00,0.00,0.00,0.00,2126.16,1876.23,0.00,0.00,0.00,0.00,0.00,-15552.49,0.00,-42225.43,-291312.47
,Total Facility,31-DEC-06:02,0.00,0.00,602887.74,0.00,0.00,0.00,3292.31,6987.38,17128.47,0.00,0.00,0.00,0.00,0.00,-7121.15,-6494.70,-36894.12,-579785.94


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.5828,0.0000,4.7816,1.0000,0.0478,0.5828,0.1692,1.0000,0.0478,0.0820,,
,PSZ-AC:2,3.0596,0.0000,22.3139,1.0000,0.4664,3.0596,0.3864,1.0000,0.4664,0.1524,,
,PSZ-AC:3,2.1766,0.0000,19.3556,1.0000,0.3371,2.1766,0.1549,1.0000,0.3371,0.1549,,
,PSZ-AC:4,9.7104,0.0000,200.2531,1.0000,3.4874,9.7104,1.0000,1.0000,3.4874,0.3591,,
,PSZ-AC:5,3.2050,0.0000,61.2717,1.0000,1.0670,3.2050,0.9587,1.0000,1.0670,0.3329,,
,PSZ-AC:6,2.1403,0.0000,18.0052,1.0000,0.3136,2.1403,0.1465,1.0000,0.3136,0.1465,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.5828,0.0000,4.7816,1.0000,0.0478,0.5828,1.0000,1.0000,0.0478,0.0820,,
,PSZ-AC:2,3.0596,0.0000,22.3139,1.0000,0.4664,3.0596,1.0000,1.0000,0.4664,0.1524,,
,PSZ-AC:3,2.1766,0.0000,19.3556,1.0000,0.3371,2.1766,1.0000,1.0000,0.3371,0.1549,,
,PSZ-AC:4,9.7104,0.0000,200.2531,1.0000,3.4874,9.7104,1.0000,1.0000,3.4874,0.3591,,
,PSZ-AC:5,3.2050,0.0000,61.2717,1.0000,1.0670,3.2050,1.0000,1.0000,1.0670,0.3329,,
,PSZ-AC:6,2.1403,0.0000,18.0052,1.0000,0.3136,2.1403,1.0000,1.0000,0.3136,0.1465,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BAKERY,PSZ-AC:6,0.000000,18.0052,0.001500,209.04,0.3136,1.0000,0.3136,1.000,0.3136
,DELI,PSZ-AC:3,0.000000,19.3556,0.001500,224.72,0.3371,1.0000,0.3371,1.000,0.3371
,DRYSTORAGE,PSZ-AC:2,0.000000,22.3139,0.000750,621.89,0.4664,1.0000,0.4664,1.000,0.4664
