Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,OFFICE,PSZ-AC:1,0.010000,4.7816,0.000000,88.84,0.0478,1.0000,0.0478,1.000,0.0478
,PRODUCE,PSZ-AC:5,0.000000,61.2717,0.001500,711.36,1.0670,1.0000,1.0670,1.000,1.0670
,SALES,PSZ-AC:4,0.000000,200.2531,0.001500,2324.94,3.4874,1.0000,3.4874,1.000,3.4874


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.010000,4.78,0.000000,88.8417,0.0478,0.0478,0.0478
,PSZ-AC:2,0.000000,22.31,0.000750,621.8894,0.4664,0.4664,0.4664
,PSZ-AC:3,0.000000,19.36,0.001500,224.7186,0.3371,0.3371,0.3371
,PSZ-AC:4,0.000000,200.25,0.001500,2324.9391,3.4874,3.4874,3.4874
,PSZ-AC:5,0.000000,61.27,0.001500,711.3641,1.0670,1.0670,1.0670
,PSZ-AC:6,0.000000,18.01,0.001500,209.0409,0.3136,0.3136,0.3136


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BAKERY,PSZ-AC:6,,2.1403,2.1403,2.1403,0.3136,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DELI,PSZ-AC:3,,2.1766,2.1766,2.1766,0.3371,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DRYSTORAGE,PSZ-AC:2,,3.0596,3.0596,3.0596,0.4664,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE,PSZ-AC:1,,0.5828,0.5828,0.5828,0.0478,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PRODUCE,PSZ-AC:5,,3.2050,3.2050,3.2050,1.0670,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SALES,PSZ-AC:4,,9.7104,9.7104,9.7104,3.4874,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.5828,0.5828,0.5828,0.5828,0.0478,1.0000
,PSZ-AC:2,3.0596,3.0596,3.0596,3.0596,0.4664,1.0000
,PSZ-AC:3,2.1766,2.1766,2.1766,2.1766,0.3371,1.0000
,PSZ-AC:4,9.7104,9.7104,9.7104,9.7104,3.4874,1.0000
,PSZ-AC:5,3.2050,3.2050,3.2050,3.2050,1.0670,1.0000
,PSZ-AC:6,2.1403,2.1403,2.1403,2.1403,0.3136,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BAKERY,PSZ-AC:6,,2.1403,2.1403,2.1403,0.3136,0.2791,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DELI,PSZ-AC:3,,2.1766,2.1766,2.1766,0.3371,0.3115,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DRYSTORAGE,PSZ-AC:2,,3.0596,3.0596,3.0596,0.4664,0.1524,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE,PSZ-AC:1,,0.5828,0.5828,0.5828,0.0478,0.0820,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PRODUCE,PSZ-AC:5,,3.2050,3.2050,3.2050,1.0670,0.3329,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SALES,PSZ-AC:4,,9.7104,9.7104,9.7104,3.4874,0.3591,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.5828,0.5828,0.5828,0.5828,0.0478,1.0000
,PSZ-AC:2,3.0596,3.0596,3.0596,3.0596,0.4664,1.0000
,PSZ-AC:3,2.1766,2.1766,2.1766,2.1766,0.3371,1.0000
,PSZ-AC:4,9.7104,9.7104,9.7104,9.7104,3.4874,1.0000
,PSZ-AC:5,3.2050,3.2050,3.2050,3.2050,1.0670,1.0000
,PSZ-AC:6,2.1403,2.1403,2.1403,2.1403,0.3136,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4180.79
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BAKERY,209.04,209.04,0.00,112.00
,DELI,224.72,224.72,0.00,112.00
,DRYSTORAGE,621.89,621.89,0.00,112.00
,OFFICE,88.84,88.84,0.00,112.00
,PRODUCE,711.36,711.36,0.00,112.00
,SALES,2324.94,2324.94,0.00,112.00
,Totals,4180.79,4180.79,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,31.50
,Number of hours cooling loads not met,0.00
,Number of hours not met,31.50


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.097,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.882,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,3185.59,883109.12,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,70.73,51035.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,933.76,62886.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,213.12,13577.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,774.67,40877.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- ExhaustFans,11.02,524.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,199.13,10507.50,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,629.83,28700.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,2.77,130.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,25.15,4602.93,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,1514.68,162348.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,1019.30,86944.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,802.43,68322.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,4122.10,5972.30
,Natural Gas,199.13,3409.86
,Total,4321.22,9382.16
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,111054.21,160900.73
,Natural Gas,1676.42,28707.30
,Other,,0.00
,Total,112730.63,189608.03
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),223.35
,Space Heating,0.00
,Space Cooling,16.92
,Fans (All),151.31
,Service Water Heating,0.00
,Receptacle Equipment,187.93
,Miscellaneous (All),1428.51
,Subtotal,1428.51


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,761.96
,Service Water Heating,6.01
,Miscellaneous (All),815.60
,Subtotal,815.60


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),9.95
,Space Heating,33.95
,Space Cooling,0.75
,Fans (All),6.74
,Service Water Heating,0.27
,Receptacle Equipment,10.50
,Miscellaneous,37.83


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4773.,8760.
,BLDG_LIGHT_SCH,3760.,8760.
,BLDG_OCC_SCH,2551.,5840.
,INFIL_HALF_ON_SCH,6026.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,5840.,5840.
,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2323.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BAKERY DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BAKERY DUALSPSCHED,July,24.00,365,30.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],160900.73,28707.30,0.00,189608.03
,Cost per Total Building Area [$/m2],38.49,6.87,0.00,45.35
,Cost per Net Conditioned Building Area [$/m2],38.49,6.87,0.00,45.35


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,160900.73
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,82548.85
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,28707.30


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),11356.81,9840.87,11388.82,11348.02,12673.59,13704.06,15484.97,15039.60,13326.93,12068.70,11256.97,11312.82,148802.16,15484.97
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),11371.81,9855.87,11403.82,11363.02,12688.59,13719.06,15499.97,15054.60,13341.93,12083.70,11271.97,11327.82,148982.16,15499.97
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),11371.81,9855.87,11403.82,11363.02,12688.59,13719.06,15499.97,15054.60,13341.93,12083.70,11271.97,11327.82,148982.16,15499.97
,Taxes ($),909.74,788.47,912.31,909.04,1015.09,1097.52,1240.00,1204.37,1067.35,966.70,901.76,906.23,11918.57,1240.00
,Total ($),12281.55,10644.34,12316.13,12272.07,13703.68,14816.58,16739.96,16258.97,14409.28,13050.40,12173.73,12234.05,160900.73,16739.96


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),251.45,227.10,256.64,263.48,287.20,311.90,347.62,337.02,301.88,272.07,257.60,250.71,3364.66,347.62,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),66.46,60.02,67.83,69.64,75.91,82.44,91.88,89.07,79.79,71.91,68.08,66.26,889.28,91.88,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),139.73,126.21,142.62,146.42,159.60,173.33,193.18,187.29,167.76,151.20,143.15,139.33,1869.81,193.18,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-45.9,-41.4,-46.8,-48.1,-52.4,-56.9,-63.4,-61.5,-55.1,-49.6,-47.0,-45.7,-613.9,-41.4,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-3.8,-3.5,-3.9,-4.0,-4.4,-4.8,-5.3,-5.2,-4.6,-4.2,-3.9,-3.8,-51.4,-3.5,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-26.8,-24.2,-27.3,-28.1,-30.6,-33.2,-37.0,-35.9,-32.2,-29.0,-27.4,-26.7,-358.4,-24.2,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),103.28,93.28,105.41,108.22,117.97,128.11,142.78,138.43,124.00,111.75,105.81,102.98,1382.03,142.78,EnergyCharges
,TAXOFEIGHTPERCENT ($),909.74,788.47,912.31,909.04,1015.09,1097.52,1240.00,1204.37,1067.35,966.70,901.76,906.23,11918.57,1240.00,Taxes
,ANNUALENERGYCHARGE ($),7296.20,6596.10,7445.42,7642.20,8324.27,9034.68,10061.80,9756.89,8746.37,7889.26,7473.18,7275.11,97541.50,10061.80,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),3576.18,2807.25,3448.98,3198.23,3796.02,4068.49,4753.47,4633.44,3998.99,3655.29,3287.52,3554.70,44778.54,4753.47,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,11371.81,9855.87,11403.82,11363.02,12688.59,13719.06,15499.97,15054.60,13341.93,12083.70,11271.97,11327.82,148982.16,15499.97
,TotalEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,TotalDemand,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,PeakEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakDemand,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakAndShoulderDemand,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,PeakAndMidPeakEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakAndMidPeakDemand,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakAndOffPeakDemand,267.67,292.11,297.14,345.88,340.10,375.80,392.73,377.78,356.42,315.14,319.03,268.20,3947.99,392.73
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),5710.39,5163.84,5826.88,5980.50,6512.98,7067.58,7869.42,7631.39,6842.50,6173.38,5848.55,5693.93,76321.32,7869.42
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),5719.79,5173.24,5836.28,5989.90,6522.38,7076.98,7878.82,7640.79,6851.90,6182.78,5857.95,5703.33,76434.12,7878.82
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),5719.79,5173.24,5836.28,5989.90,6522.38,7076.98,7878.82,7640.79,6851.90,6182.78,5857.95,5703.33,76434.12,7878.82
,Taxes ($),457.58,413.86,466.90,479.19,521.79,566.16,630.31,611.26,548.15,494.62,468.64,456.27,6114.73,630.31
,Total ($),6177.37,5587.10,6303.18,6469.09,7044.17,7643.14,8509.13,8252.05,7400.05,6677.40,6326.58,6159.59,82548.85,8509.13


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),251.45,227.10,256.64,263.48,287.20,311.90,347.62,337.02,301.88,272.07,257.60,250.71,3364.66,347.62,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),66.46,60.02,67.83,69.64,75.91,82.44,91.88,89.07,79.79,71.91,68.08,66.26,889.28,91.88,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),139.73,126.21,142.62,146.42,159.60,173.33,193.18,187.29,167.76,151.20,143.15,139.33,1869.81,193.18,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),2.60,2.35,2.66,2.73,2.97,3.23,3.60,3.49,3.13,2.82,2.67,2.60,34.84,3.60,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),4.22,3.81,4.30,4.42,4.81,5.23,5.83,5.65,5.06,4.56,4.32,4.20,56.41,5.83,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-25.2,-22.7,-25.7,-26.4,-28.7,-31.2,-34.8,-33.7,-30.2,-27.2,-25.8,-25.1,-336.8,-22.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),100.06,90.37,102.12,104.85,114.28,124.11,138.33,134.11,120.13,108.26,102.51,99.77,1338.90,138.33,EnergyCharges
,TAXOFEIGHTPERCENT ($),457.58,413.86,466.90,479.19,521.79,566.16,630.31,611.26,548.15,494.62,468.64,456.27,6114.73,630.31,Taxes
,ANNUALENERGYCHARGE ($),5171.04,4676.71,5276.40,5415.34,5896.95,6398.56,7123.79,6908.50,6194.98,5589.79,5296.00,5156.15,69104.22,7123.79,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,5719.79,5173.24,5836.28,5989.90,6522.38,7076.98,7878.82,7640.79,6851.90,6182.78,5857.95,5703.33,76434.12,7878.82
,TotalEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,TotalDemand,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,PeakEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakDemand,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakAndShoulderDemand,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,PeakAndMidPeakEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakAndMidPeakDemand,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,123988.16,111983.72,126546.84,129920.87,141616.26,153797.53,171409.31,166181.13,148853.88,134157.25,127022.73,123626.59,1659104.28,171409.31
,PeakAndOffPeakDemand,305.02,322.43,317.87,353.83,356.85,377.07,402.87,394.47,358.80,336.15,345.06,305.98,4176.39,402.87
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),5067.23,3780.94,3502.00,2366.58,1186.85,421.91,226.27,273.19,580.78,1799.84,2897.57,4477.69,26580.83,5067.23
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),5067.23,3780.94,3502.00,2366.58,1186.85,421.91,226.27,273.19,580.78,1799.84,2897.57,4477.69,26580.83,5067.23
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),5067.23,3780.94,3502.00,2366.58,1186.85,421.91,226.27,273.19,580.78,1799.84,2897.57,4477.69,26580.83,5067.23
,Taxes ($),405.38,302.48,280.16,189.33,94.95,33.75,18.10,21.86,46.46,143.99,231.81,358.22,2126.47,405.38
,Total ($),5472.60,4083.42,3782.16,2555.90,1281.80,455.67,244.37,295.04,627.24,1943.82,3129.38,4835.90,28707.30,5472.60


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),5067.23,3780.94,3502.00,2366.58,1186.85,421.91,226.27,273.19,580.78,1799.84,2897.57,4477.69,26580.83,5067.23,EnergyCharges
,TAXOFEIGHTPERCENT ($),405.38,302.48,280.16,189.33,94.95,33.75,18.10,21.86,46.46,143.99,231.81,358.22,2126.47,405.38,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,5067.23,3780.94,3502.00,2366.58,1186.85,421.91,226.27,273.19,580.78,1799.84,2897.57,4477.69,26580.83,5067.23
,TotalEnergy,616.45,503.45,390.41,262.66,129.57,40.41,21.93,26.97,63.13,220.03,370.06,586.85,3231.92,616.45


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,616.45,503.45,390.41,262.66,129.57,40.41,21.93,26.97,63.13,220.03,370.06,586.85,3231.92,616.45
,TotalDemand,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,PeakEnergy,616.45,503.45,390.41,262.66,129.57,40.41,21.93,26.97,63.13,220.03,370.06,586.85,3231.92,616.45
,PeakDemand,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,616.45,503.45,390.41,262.66,129.57,40.41,21.93,26.97,63.13,220.03,370.06,586.85,3231.92,616.45
,PeakAndShoulderDemand,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,PeakAndMidPeakEnergy,616.45,503.45,390.41,262.66,129.57,40.41,21.93,26.97,63.13,220.03,370.06,586.85,3231.92,616.45
,PeakAndMidPeakDemand,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,616.45,503.45,390.41,262.66,129.57,40.41,21.93,26.97,63.13,220.03,370.06,586.85,3231.92,616.45
,PeakAndOffPeakDemand,3.03,2.77,2.19,1.98,1.53,0.9456,0.4241,0.5008,0.9445,1.83,2.70,2.61,21.45,3.03
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
