    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    12571.57</td>
    <td align="right">     7074.51</td>
    <td align="right">      1.0765</td>
    <td align="right">  0.68534511</td>
    <td align="right">    0.582834</td>
    <td align="right">       23.66</td>
    <td align="right">       19.14</td>
    <td align="right">  0.01237005</td>
    <td align="right">     55253.9</td>
    <td align="right">       11.84</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33342.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     676.033</td>
    <td align="right">    11895.54</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">  0.04781579</td>
    <td align="right">      8.2040</td>
    <td align="right">       24.11</td>
    <td align="right">  0.01152965</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00999064</td>
    <td align="right">     52.4125</td>
    <td align="right">     2711.93</td>
    <td align="right">        0.00</td>
    <td align="right">    13531.92</td>
    <td align="right">     9668.26</td>
    <td align="right">  0.65821128</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.28</td>
    <td align="right">       12.26</td>
    <td align="right">  0.00887744</td>
    <td align="right">     34749.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">OFFICE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15579.905</td>
    <td align="right">   15579.905</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.582834</td>
    <td align="right">  0.68534511</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    15579.90</td>
    <td align="right">    15579.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68534511</td>
    <td align="right">    0.582834</td>
    <td align="right">       17.38</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00643131</td>
    <td align="right">     33753.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15579.90</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.04781579</td>
    <td align="right">      8.2040</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00695135</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00695135</td>
    <td align="right">     43.9920</td>
    <td align="right">    11361.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">DRYSTORAGE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   75977.345</td>
    <td align="right">   53038.509</td>
    <td align="right">    3.059608</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.88089</td>
    <td align="right">   1029.9887</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.059608</td>
    <td align="right">  3.59774578</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">    69432.04</td>
    <td align="right">    37623.88</td>
    <td align="right">      1.0943</td>
    <td align="right">  3.59774578</td>
    <td align="right">    3.059608</td>
    <td align="right">       26.10</td>
    <td align="right">       20.73</td>
    <td align="right">  0.01352847</td>
    <td align="right">     60713.3</td>
    <td align="right">       11.90</td>
    <td align="right">       11.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33400.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3346.068</td>
    <td align="right">    66085.97</td>
    <td align="right">       29.43</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.05</td>
    <td align="right">  0.46641706</td>
    <td align="right">     15.2443</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01021960</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01026582</td>
    <td align="right">     53.8298</td>
    <td align="right">    11901.62</td>
    <td align="right">        0.00</td>
    <td align="right">    75969.93</td>
    <td align="right">    52739.19</td>
    <td align="right">  3.45530566</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">DRYSTORAGE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92311.312</td>
    <td align="right">   92311.312</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.059608</td>
    <td align="right">  3.59774578</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    92311.31</td>
    <td align="right">    92311.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.59774578</td>
    <td align="right">    3.059608</td>
    <td align="right">       14.47</td>
    <td align="right">        9.87</td>
    <td align="right">  0.00587371</td>
    <td align="right">     29383.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    92311.31</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.46641706</td>
    <td align="right">     15.2443</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00681999</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681999</td>
    <td align="right">     43.1703</td>
    <td align="right">    59982.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">DELI</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   54051.286</td>
    <td align="right">   37732.296</td>
    <td align="right">    2.176645</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85252</td>
    <td align="right">   1035.5041</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.176645</td>
    <td align="right">  2.55948385</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    45864.62</td>
    <td align="right">    15563.46</td>
    <td align="right">      1.1785</td>
    <td align="right">  2.55948385</td>
    <td align="right">    2.176645</td>
    <td align="right">       21.46</td>
    <td align="right">       21.45</td>
    <td align="right">  0.01649540</td>
    <td align="right">     63479.0</td>
    <td align="right">       11.90</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33405.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2380.437</td>
    <td align="right">    43484.18</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">  0.33707790</td>
    <td align="right">     15.4861</td>
    <td align="right">       24.24</td>
    <td align="right">  0.01066627</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00950030</td>
    <td align="right">     49.8845</td>
    <td align="right">    17899.89</td>
    <td align="right">        0.00</td>
    <td align="right">    54046.01</td>
    <td align="right">    37519.36</td>
    <td align="right">  2.45815007</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">DELI</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  155858.311</td>
    <td align="right">  155858.311</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.176645</td>
    <td align="right">  2.55948385</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   155858.31</td>
    <td align="right">   155858.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.55948385</td>
    <td align="right">    2.176645</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   155858.31</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.33707790</td>
    <td align="right">     15.4861</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00662332</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00662332</td>
    <td align="right">     41.9348</td>
    <td align="right">    21249.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">SALES</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  241131.561</td>
    <td align="right">  168329.897</td>
    <td align="right">    9.710368</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.69897</td>
    <td align="right">   1039.7564</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    9.710368</td>
    <td align="right"> 11.41827292</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   194858.59</td>
    <td align="right">    64484.81</td>
    <td align="right">      1.2375</td>
    <td align="right"> 11.41827292</td>
    <td align="right">    9.710368</td>
    <td align="right">       23.92</td>
    <td align="right">       23.63</td>
    <td align="right">  0.01878287</td>
    <td align="right">     71850.0</td>
    <td align="right">       11.41</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32907.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   16452.202</td>
    <td align="right">   178406.39</td>
    <td align="right">       23.92</td>
    <td align="right">  0.01878287</td>
    <td align="right">       23.63</td>
    <td align="right">  3.48740858</td>
    <td align="right">     35.9143</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01047259</td>
    <td align="right">       23.49</td>
    <td align="right">  0.01045318</td>
    <td align="right">     56.4756</td>
    <td align="right">    10550.91</td>
    <td align="right">        0.00</td>
    <td align="right">   241108.04</td>
    <td align="right">   167379.94</td>
    <td align="right"> 10.96620648</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">SALES</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  391095.558</td>
    <td align="right">  391095.558</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    9.710368</td>
    <td align="right"> 11.41827292</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   391095.56</td>
    <td align="right">   391095.56</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.41827292</td>
    <td align="right">    9.710368</td>
    <td align="right">        5.91</td>
    <td align="right">        4.12</td>
    <td align="right">  0.00447244</td>
    <td align="right">     17177.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   391095.56</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  3.48740858</td>
    <td align="right">     35.9143</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00663555</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00663555</td>
    <td align="right">     42.0198</td>
    <td align="right">   191216.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PRODUCE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79587.982</td>
    <td align="right">   55559.035</td>
    <td align="right">    3.205008</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85912</td>
    <td align="right">   1035.2047</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.205008</td>
    <td align="right">  3.76871984</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">    67692.85</td>
    <td align="right">    23438.62</td>
    <td align="right">      1.1757</td>
    <td align="right">  3.76871984</td>
    <td align="right">    3.205008</td>
    <td align="right">       21.57</td>
    <td align="right">       21.37</td>
    <td align="right">  0.01633431</td>
    <td align="right">     63180.6</td>
    <td align="right">       11.90</td>
    <td align="right">       11.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33405.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3505.081</td>
    <td align="right">    64187.77</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">  1.06704621</td>
    <td align="right">     33.2931</td>
    <td align="right">       24.06</td>
    <td align="right">  0.01259132</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01049564</td>
    <td align="right">     55.0022</td>
    <td align="right">     2817.08</td>
    <td align="right">        0.00</td>
    <td align="right">    79580.22</td>
    <td align="right">    55245.49</td>
    <td align="right">  3.61951060</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PRODUCE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  124979.301</td>
    <td align="right">  124979.301</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    3.205008</td>
    <td align="right">  3.76871984</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   124979.30</td>
    <td align="right">   124979.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.76871984</td>
    <td align="right">    3.205008</td>
    <td align="right">        7.00</td>
    <td align="right">        4.89</td>
    <td align="right">  0.00463423</td>
    <td align="right">     18682.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   124979.30</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  1.06704621</td>
    <td align="right">     33.2931</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00664141</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00664141</td>
    <td align="right">     42.0563</td>
    <td align="right">    62979.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:6</td>
    <td align="right">BAKERY</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38212.237</td>
    <td align="right">   30603.761</td>
    <td align="right">    2.140344</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5493</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.140344</td>
    <td align="right">  2.51679749</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    36843.83</td>
    <td align="right">    28135.05</td>
    <td align="right">      1.0371</td>
    <td align="right">  2.51679749</td>
    <td align="right">    2.140344</td>
    <td align="right">       23.84</td>
    <td align="right">       17.38</td>
    <td align="right">  0.01006445</td>
    <td align="right">     49575.9</td>
    <td align="right">       11.89</td>
    <td align="right">       11.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33394.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2340.736</td>
    <td align="right">    34503.09</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">  0.31356132</td>
    <td align="right">     14.6500</td>
    <td align="right">       24.25</td>
    <td align="right">  0.00896060</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00896060</td>
    <td align="right">     47.0886</td>
    <td align="right">    22587.99</td>
    <td align="right">        0.00</td>
    <td align="right">    38208.51</td>
    <td align="right">    30360.56</td>
    <td align="right">  2.41715373</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.39</td>
    <td align="right">       14.09</td>
    <td align="right">  0.00990592</td>
    <td align="right">     39500.5</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:6</td>
    <td align="right">BAKERY</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   63955.589</td>
    <td align="right">   63955.589</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.140344</td>
    <td align="right">  2.51679749</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    63955.59</td>
    <td align="right">    63955.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.51679749</td>
    <td align="right">    2.140344</td>
    <td align="right">       14.71</td>
    <td align="right">       10.06</td>
    <td align="right">  0.00595152</td>
    <td align="right">     29829.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    63955.59</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.31356132</td>
    <td align="right">     14.6500</td>
    <td align="right">       20.77</td>
    <td align="right">  0.00686794</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00686794</td>
    <td align="right">     43.4701</td>
    <td align="right">    21985.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.47</td>
    <td align="right">        3.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.18</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">        9.71</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        3.21</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     3042.50</td>
    <td align="right">     3993.00</td>
    <td align="right">     1762.50</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2684.25</td>
    <td align="right">     4543.50</td>
    <td align="right">     1832.25</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3886.75</td>
    <td align="right">     5539.75</td>
    <td align="right">     3742.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3558.50</td>
    <td align="right">     4605.25</td>
    <td align="right">     2887.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3352.75</td>
    <td align="right">     5507.00</td>
    <td align="right">     3162.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3218.00</td>
    <td align="right">     5557.50</td>
    <td align="right">     3055.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4776.50</td>
    <td align="right">     5706.75</td>
    <td align="right">     3812.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">       74.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      174.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      279.75</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">        7.97</td>
    <td align="right">       18.01</td>
    <td align="right">     1274.31</td>
    <td align="right">       1.018</td>
    <td align="right">       0.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">        8.57</td>
    <td align="right">       19.36</td>
    <td align="right">     1369.88</td>
    <td align="right">       1.896</td>
    <td align="right">       0.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">        9.88</td>
    <td align="right">       22.31</td>
    <td align="right">     3791.04</td>
    <td align="right">       0.764</td>
    <td align="right">       0.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        2.12</td>
    <td align="right">        4.78</td>
    <td align="right">      541.58</td>
    <td align="right">       0.323</td>
    <td align="right">       0.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       27.13</td>
    <td align="right">       61.27</td>
    <td align="right">     4336.48</td>
    <td align="right">       0.939</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">       88.67</td>
    <td align="right">      200.25</td>
    <td align="right">    14172.83</td>
    <td align="right">       0.920</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">        7.97</td>
    <td align="right">       18.01</td>
    <td align="right">     1274.31</td>
    <td align="right">       0.968</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">        8.57</td>
    <td align="right">       19.36</td>
    <td align="right">     1369.88</td>
    <td align="right">       0.864</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">        9.88</td>
    <td align="right">       22.31</td>
    <td align="right">     3791.04</td>
    <td align="right">       0.426</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        2.12</td>
    <td align="right">        4.78</td>
    <td align="right">      541.58</td>
    <td align="right">       0.303</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       27.13</td>
    <td align="right">       61.27</td>
    <td align="right">     4336.48</td>
    <td align="right">       0.852</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">       88.67</td>
    <td align="right">      200.25</td>
    <td align="right">    14172.83</td>
    <td align="right">       0.846</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          26</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           6</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3234.13</td>
    <td align="right">    36069.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   266254.46</td>
    <td align="right">17-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BAKERY</td>
    <td align="right">      248.48</td>
    <td align="right">     2032.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13768.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      933.76</td>
    <td align="right">     3493.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BAKERY</td>
    <td align="right">       51.09</td>
    <td align="right">      191.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3441.02</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      933.76</td>
    <td align="right">     3493.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    62886.42</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DELI</td>
    <td align="right">      300.16</td>
    <td align="right">     2762.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18054.92</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DELI</td>
    <td align="right">       54.93</td>
    <td align="right">      205.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3699.09</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DRYSTORAGE</td>
    <td align="right">      157.15</td>
    <td align="right">     1020.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9335.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DRYSTORAGE</td>
    <td align="right">       71.55</td>
    <td align="right">      267.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4819.02</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE</td>
    <td align="right">       26.29</td>
    <td align="right">      160.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1591.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE</td>
    <td align="right">       14.06</td>
    <td align="right">       52.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      946.70</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PRODUCE</td>
    <td align="right">      301.99</td>
    <td align="right">     2544.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18004.19</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PRODUCE</td>
    <td align="right">      173.87</td>
    <td align="right">      650.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11709.77</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SALES</td>
    <td align="right">     2200.06</td>
    <td align="right">    27550.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   205499.07</td>
    <td align="right">17-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SALES</td>
    <td align="right">      568.26</td>
    <td align="right">     2126.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38270.82</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      785.69</td>
    <td align="right">     6812.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41401.92</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BAKERY</td>
    <td align="right">      191.77</td>
    <td align="right">     1686.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      774.67</td>
    <td align="right">     6812.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40877.92</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DELI</td>
    <td align="right">      217.48</td>
    <td align="right">     1815.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DRYSTORAGE</td>
    <td align="right">       85.60</td>
    <td align="right">      752.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE</td>
    <td align="right">       12.23</td>
    <td align="right">      107.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PRODUCE</td>
    <td align="right">       65.27</td>
    <td align="right">      574.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SALES</td>
    <td align="right">      213.34</td>
    <td align="right">     1876.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ExhaustFans:InteriorEquipment:Electricity</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      524.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">     3336.41</td>
    <td align="right">    49815.30</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">   249506.08</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:BAKERY</td>
    <td align="right">        5.61</td>
    <td align="right">      154.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      207.90</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">     1514.68</td>
    <td align="right">    25763.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   162348.11</td>
    <td align="right">24-MAY-17:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:DELI</td>
    <td align="right">       27.76</td>
    <td align="right">      740.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2937.33</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:PRODUCE</td>
    <td align="right">       62.84</td>
    <td align="right">     1320.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2850.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:SALES</td>
    <td align="right">     1418.46</td>
    <td align="right">    23547.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   158974.97</td>
    <td align="right">24-MAY-17:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     1821.74</td>
    <td align="right">     8638.11</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">   155267.11</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">     1019.30</td>
    <td align="right">     4283.56</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">    86944.88</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">      802.43</td>
    <td align="right">     4354.55</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">    68322.23</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     5972.30</td>
    <td align="right">    71146.75</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">   402869.57</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      703.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    79866.82</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      632.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28831.47</td>
    <td align="right">17-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      629.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28700.56</td>
    <td align="right">17-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      130.92</td>
    <td align="right">08-JAN-02:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      213.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    13577.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      213.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    13577.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       70.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    51035.35</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">11-AUG-23:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">11-AUG-23:15</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     3409.86</td>
    <td align="right">     1771.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   886631.62</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      199.13</td>
    <td align="right">     1751.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BAKERY</td>
    <td align="right">       95.89</td>
    <td align="right">      843.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5059.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      199.13</td>
    <td align="right">     1751.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BAKERY</td>
    <td align="right">       95.89</td>
    <td align="right">      843.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5059.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">MiscGas:InteriorEquipment:Gas</td>
    <td align="right">      199.13</td>
    <td align="right">     1751.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:DELI</td>
    <td align="right">      103.24</td>
    <td align="right">      907.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5447.70</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:DELI</td>
    <td align="right">      103.24</td>
    <td align="right">      907.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5447.70</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       25.15</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     4602.93</td>
    <td align="right">02-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       25.15</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     4602.93</td>
    <td align="right">02-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       25.15</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     4602.93</td>
    <td align="right">02-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     3185.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   883109.12</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     3185.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   883109.12</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       87.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  2218387.80</td>
    <td align="right">       0.025</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.138</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">  2040734.09</td>
    <td align="right">       0.024</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.138</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">      844.37</td>
    <td align="right">       0.000</td>
    <td align="right">27-APR-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">      708.31</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">     4466.12</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">     4462.50</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     3877.25</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">     3715.96</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">       51.56</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">       47.95</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    11181.05</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">    11180.14</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      116.10</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">      103.86</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">       69.76</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">       60.86</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.03</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.03</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.17</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.17</td>
    <td align="right">       0.000</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   177653.71</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.046</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      136.05</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        3.61</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      161.29</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        3.61</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.91</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       12.24</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        8.90</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-24:00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">   637131.25</td>
    <td align="right">       0.007</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.040</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">   637131.25</td>
    <td align="right">       0.007</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.040</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right"> 2573795.099</td>
    <td align="right">       0.031</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.174</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right"> 2573795.099</td>
    <td align="right">       0.031</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">       0.174</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    12353.51</td>
    <td align="right">    31078.61</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">  1256065.76</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     5706.87</td>
    <td align="right">    15485.14</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">   496749.23</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BAKERY</td>
    <td align="right">      161.88</td>
    <td align="right">      176.40</td>
    <td align="right">20-DEC-03:45</td>
    <td align="right">    21236.46</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">     7705.44</td>
    <td align="right">    30586.17</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">   523550.11</td>
    <td align="right">04-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:BAKERY</td>
    <td align="right">       10.41</td>
    <td align="right">      175.12</td>
    <td align="right">08-JAN-03:30</td>
    <td align="right">     1107.65</td>
    <td align="right">03-JAN-04:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DELI</td>
    <td align="right">      199.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    27811.11</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:DELI</td>
    <td align="right">       70.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     6542.05</td>
    <td align="right">01-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PRODUCE</td>
    <td align="right">      661.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    73444.14</td>
    <td align="right">08-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:PRODUCE</td>
    <td align="right">      414.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">    43267.50</td>
    <td align="right">02-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SALES</td>
    <td align="right">     4505.11</td>
    <td align="right">    15270.81</td>
    <td align="right">07-JAN-23:15</td>
    <td align="right">   325492.72</td>
    <td align="right">13-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:SALES</td>
    <td align="right">     3356.88</td>
    <td align="right">    15115.13</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">   211661.52</td>
    <td align="right">04-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     3865.82</td>
    <td align="right">    15527.44</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">   262518.25</td>
    <td align="right">04-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">     2682.86</td>
    <td align="right">     7235.90</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">   186994.68</td>
    <td align="right">04-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">     1169.86</td>
    <td align="right">     8057.18</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">    74780.37</td>
    <td align="right">04-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       13.10</td>
    <td align="right">       51.95</td>
    <td align="right">15-AUG-02:15</td>
    <td align="right">     1152.72</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       13.10</td>
    <td align="right">       51.95</td>
    <td align="right">15-AUG-02:15</td>
    <td align="right">     1152.72</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       13.10</td>
    <td align="right">       51.95</td>
    <td align="right">15-AUG-02:15</td>
    <td align="right">     1152.72</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     1549.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   427696.52</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BAKERY</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20840.15</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49383.33</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BAKERY</td>
    <td align="right">      146.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16932.02</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DELI</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26329.22</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DELI</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16200.38</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DRYSTORAGE</td>
    <td align="right">      150.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    64797.64</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DRYSTORAGE</td>
    <td align="right">      121.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    64797.64</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DRYSTORAGE</td>
    <td align="right">       28.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15630.27</td>
    <td align="right">22-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE</td>
    <td align="right">       27.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12337.15</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE</td>
    <td align="right">       22.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12337.15</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2627.56</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PRODUCE</td>
    <td align="right">      245.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    66800.87</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PRODUCE</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7694.05</td>
    <td align="right">22-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SALES</td>
    <td align="right">     1148.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   236591.48</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SALES</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8401.77</td>
    <td align="right">22-JUN-20:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       13.10</td>
    <td align="right">       51.95</td>
    <td align="right">15-AUG-02:45</td>
    <td align="right">     1152.72</td>
    <td align="right">14-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       13.10</td>
    <td align="right">       51.95</td>
    <td align="right">15-AUG-02:45</td>
    <td align="right">     1152.72</td>
    <td align="right">14-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2780.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   690137.43</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      294.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   191901.80</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     2486.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   690137.43</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">    46079.10</td>
    <td align="right">   511505.09</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">  2872372.61</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">    21177.77</td>
    <td align="right">   252286.37</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">  1428575.48</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">    21177.77</td>
    <td align="right">   252286.37</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">  1428575.48</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">     3723.57</td>
    <td align="right">     1934.20</td>
    <td align="right">01-JAN-22:15</td>
    <td align="right">   968201.73</td>
    <td align="right">08-JAN-06:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.204</td>
    <td align="right">    -146.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.887</td>
    <td align="right">      51.094</td>
    <td align="right">     287.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.867</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.981</td>
    <td align="right">    -166.462</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.277</td>
    <td align="right">    -122.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.173</td>
    <td align="right">      54.926</td>
    <td align="right">     309.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.794</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.667</td>
    <td align="right">     -38.965</td>
    <td align="right">    -195.910</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     121.563</td>
    <td align="right">     -28.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.776</td>
    <td align="right">      71.555</td>
    <td align="right">      85.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.560</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -106.853</td>
    <td align="right">    -161.238</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.268</td>
    <td align="right">      -5.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.321</td>
    <td align="right">      14.057</td>
    <td align="right">      12.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.459</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.279</td>
    <td align="right">     -26.388</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     245.746</td>
    <td align="right">      -1.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.214</td>
    <td align="right">     173.871</td>
    <td align="right">      65.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.184</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -101.979</td>
    <td align="right">    -428.677</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1148.060</td>
    <td align="right">      -0.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     145.276</td>
    <td align="right">     568.260</td>
    <td align="right">     213.336</td>
    <td align="right">     150.625</td>
    <td align="right">       0.000</td>
    <td align="right">       9.413</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">    -114.323</td>
    <td align="right">       0.000</td>
    <td align="right">    -241.404</td>
    <td align="right">   -1879.038</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1549.117</td>
    <td align="right">    -305.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     233.646</td>
    <td align="right">     933.763</td>
    <td align="right">     973.795</td>
    <td align="right">     150.625</td>
    <td align="right">       0.009</td>
    <td align="right">      17.277</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">    -114.323</td>
    <td align="right">     -27.667</td>
    <td align="right">    -553.462</td>
    <td align="right">   -2857.713</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16932.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      876.59</td>
    <td align="right">     3441.02</td>
    <td align="right">    15179.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      675.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3240.26</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16200.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      942.50</td>
    <td align="right">     3699.09</td>
    <td align="right">    16342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        6.99</td>
    <td align="right">      616.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5406.70</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">22-JUN-19:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15743.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      545.42</td>
    <td align="right">     2677.23</td>
    <td align="right">     3513.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10116.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1109.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">18-JUL-05:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2683.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.84</td>
    <td align="right">      210.38</td>
    <td align="right">      286.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">     2148.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">22-JUN-18:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7762.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1488.83</td>
    <td align="right">     7806.51</td>
    <td align="right">     3061.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -571.26</td>
    <td align="right">    -4023.73</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">22-JUN-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8590.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4965.75</td>
    <td align="right">     8504.63</td>
    <td align="right">     5003.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4042.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -2807.80</td>
    <td align="right">    -3033.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">22-JUN-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -49450.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7974.08</td>
    <td align="right">    13974.76</td>
    <td align="right">    22837.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15474.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -4042.81</td>
    <td align="right">     -250.90</td>
    <td align="right">    -6517.49</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">16-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47068.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.54</td>
    <td align="right">      382.34</td>
    <td align="right">     5059.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3910.09</td>
    <td align="right">   -48781.30</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">07-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    76146.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.42</td>
    <td align="right">      411.01</td>
    <td align="right">     5447.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">    -6372.76</td>
    <td align="right">    -3307.94</td>
    <td align="right">   -72526.64</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">08-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    90535.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.72</td>
    <td align="right">      752.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17457.77</td>
    <td align="right">   -74098.64</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">08-JAN-03:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15138.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.59</td>
    <td align="right">      107.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3153.11</td>
    <td align="right">   -12145.27</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">23-FEB-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105759.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      598.78</td>
    <td align="right">     2602.17</td>
    <td align="right">     1530.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2045.50</td>
    <td align="right">  -108445.87</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">08-JAN-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   345088.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2126.16</td>
    <td align="right">     1876.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15552.49</td>
    <td align="right">        0.00</td>
    <td align="right">   -42225.43</td>
    <td align="right">  -291312.47</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">31-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   602887.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3292.31</td>
    <td align="right">     6987.38</td>
    <td align="right">    17128.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7121.15</td>
    <td align="right">    -6494.70</td>
    <td align="right">   -36894.12</td>
    <td align="right">  -579785.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.7816</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.1692</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.0820</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.0000</td>
    <td align="right">     22.3139</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4664</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.3864</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4664</td>
    <td align="right">      0.1524</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.0000</td>
    <td align="right">     19.3556</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3371</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.1549</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3371</td>
    <td align="right">      0.1549</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">      9.7104</td>
    <td align="right">      0.0000</td>
    <td align="right">    200.2531</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.4874</td>
    <td align="right">      9.7104</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.4874</td>
    <td align="right">      0.3591</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">      3.2050</td>
    <td align="right">      0.0000</td>
    <td align="right">     61.2717</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0670</td>
    <td align="right">      3.2050</td>
    <td align="right">      0.9587</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0670</td>
    <td align="right">      0.3329</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.0000</td>
    <td align="right">     18.0052</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3136</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.1465</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3136</td>
    <td align="right">      0.1465</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.7816</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.5828</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.0820</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.0000</td>
    <td align="right">     22.3139</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4664</td>
    <td align="right">      3.0596</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4664</td>
    <td align="right">      0.1524</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.0000</td>
    <td align="right">     19.3556</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3371</td>
    <td align="right">      2.1766</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3371</td>
    <td align="right">      0.1549</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">      9.7104</td>
    <td align="right">      0.0000</td>
    <td align="right">    200.2531</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.4874</td>
    <td align="right">      9.7104</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.4874</td>
    <td align="right">      0.3591</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">      3.2050</td>
    <td align="right">      0.0000</td>
    <td align="right">     61.2717</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0670</td>
    <td align="right">      3.2050</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0670</td>
    <td align="right">      0.3329</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.0000</td>
    <td align="right">     18.0052</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3136</td>
    <td align="right">      2.1403</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3136</td>
    <td align="right">      0.1465</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">PSZ-AC:6</td>
    <td align="right">    0.000000</td>
    <td align="right">     18.0052</td>
    <td align="right">    0.001500</td>
    <td align="right">      209.04</td>
    <td align="right">      0.3136</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3136</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3136</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.3556</td>
    <td align="right">    0.001500</td>
    <td align="right">      224.72</td>
    <td align="right">      0.3371</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3371</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3371</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.000000</td>
    <td align="right">     22.3139</td>
    <td align="right">    0.000750</td>
    <td align="right">      621.89</td>
    <td align="right">      0.4664</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4664</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.010000</td>
    <td align="right">      4.7816</td>
    <td align="right">    0.000000</td>
    <td align="right">       88.84</td>
    <td align="right">      0.0478</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0478</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0478</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.000000</td>
    <td align="right">     61.2717</td>
    <td align="right">    0.001500</td>
    <td align="right">      711.36</td>
    <td align="right">      1.0670</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0670</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0670</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.000000</td>
    <td align="right">    200.2531</td>
    <td align="right">    0.001500</td>
    <td align="right">     2324.94</td>
    <td align="right">      3.4874</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.4874</td>
    <td align="right">       1.000</td>
    <td align="right">      3.4874</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.010000</td>
    <td align="right">        4.78</td>
    <td align="right">    0.000000</td>
    <td align="right">     88.8417</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.0478</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.31</td>
    <td align="right">    0.000750</td>
    <td align="right">    621.8894</td>
    <td align="right">      0.4664</td>
    <td align="right">      0.4664</td>
    <td align="right">      0.4664</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.000000</td>
    <td align="right">       19.36</td>
    <td align="right">    0.001500</td>
    <td align="right">    224.7186</td>
    <td align="right">      0.3371</td>
    <td align="right">      0.3371</td>
    <td align="right">      0.3371</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.000000</td>
    <td align="right">      200.25</td>
    <td align="right">    0.001500</td>
    <td align="right">   2324.9391</td>
    <td align="right">      3.4874</td>
    <td align="right">      3.4874</td>
    <td align="right">      3.4874</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.000000</td>
    <td align="right">       61.27</td>
    <td align="right">    0.001500</td>
    <td align="right">    711.3641</td>
    <td align="right">      1.0670</td>
    <td align="right">      1.0670</td>
    <td align="right">      1.0670</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">    0.000000</td>
    <td align="right">       18.01</td>
    <td align="right">    0.001500</td>
    <td align="right">    209.0409</td>
    <td align="right">      0.3136</td>
    <td align="right">      0.3136</td>
    <td align="right">      0.3136</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">PSZ-AC:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.3136</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.3371</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.4664</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      1.0670</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      3.4874</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.0478</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.4664</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.3371</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      3.4874</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      1.0670</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.3136</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">PSZ-AC:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.3136</td>
    <td align="right">      0.2791</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.3371</td>
    <td align="right">      0.3115</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.4664</td>
    <td align="right">      0.1524</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.0478</td>
    <td align="right">      0.0820</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      1.0670</td>
    <td align="right">      0.3329</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      3.4874</td>
    <td align="right">      0.3591</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.5828</td>
    <td align="right">      0.0478</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      3.0596</td>
    <td align="right">      0.4664</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      2.1766</td>
    <td align="right">      0.3371</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      9.7104</td>
    <td align="right">      3.4874</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      3.2050</td>
    <td align="right">      1.0670</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      2.1403</td>
    <td align="right">      0.3136</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">      209.04</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">      224.72</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">      621.89</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">       88.84</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">      711.36</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">     2324.94</td>
    <td align="right">0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4180.79</td>
    <td align="right">     4180.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       31.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.097</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       8.882</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3185.59</td>
    <td align="right">   883109.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       70.73</td>
    <td align="right">    51035.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      933.76</td>
    <td align="right">    62886.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      213.12</td>
    <td align="right">    13577.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">    40877.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">      524.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">    10507.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">      629.83</td>
    <td align="right">    28700.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        2.77</td>
    <td align="right">      130.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.15</td>
    <td align="right">     4602.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">     1514.68</td>
    <td align="right">   162348.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Med Temp Refrigeration</td>
    <td align="right">     1019.30</td>
    <td align="right">    86944.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Low Temp Refrigeration</td>
    <td align="right">      802.43</td>
    <td align="right">    68322.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     4122.10</td>
    <td align="right">     5972.30</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      199.13</td>
    <td align="right">     3409.86</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4321.22</td>
    <td align="right">     9382.16</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   111054.21</td>
    <td align="right">   160900.73</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     1676.42</td>
    <td align="right">    28707.30</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   112730.63</td>
    <td align="right">   189608.03</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      223.35</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      151.31</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      187.93</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1428.51</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1428.51</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      761.96</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        6.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      815.60</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      815.60</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       33.95</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        6.74</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       37.83</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4773.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2551.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       6026.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       5840.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED</td>
    <td align="right">       3796.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED</td>
    <td align="right">       3796.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED</td>
    <td align="right">       3796.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED</td>
    <td align="right">       3796.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED</td>
    <td align="right">       3796.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2323.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">BAKERY DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">BAKERY DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   160900.73</td>
    <td align="right">    28707.30</td>
    <td align="right">        0.00</td>
    <td align="right">   189608.03</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       38.49</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">       45.35</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       38.49</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">       45.35</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   160900.73</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    82548.85</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    28707.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    11356.81</td>
    <td align="right">     9840.87</td>
    <td align="right">    11388.82</td>
    <td align="right">    11348.02</td>
    <td align="right">    12673.59</td>
    <td align="right">    13704.06</td>
    <td align="right">    15484.97</td>
    <td align="right">    15039.60</td>
    <td align="right">    13326.93</td>
    <td align="right">    12068.70</td>
    <td align="right">    11256.97</td>
    <td align="right">    11312.82</td>
    <td align="right">   148802.16</td>
    <td align="right">    15484.97</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    11371.81</td>
    <td align="right">     9855.87</td>
    <td align="right">    11403.82</td>
    <td align="right">    11363.02</td>
    <td align="right">    12688.59</td>
    <td align="right">    13719.06</td>
    <td align="right">    15499.97</td>
    <td align="right">    15054.60</td>
    <td align="right">    13341.93</td>
    <td align="right">    12083.70</td>
    <td align="right">    11271.97</td>
    <td align="right">    11327.82</td>
    <td align="right">   148982.16</td>
    <td align="right">    15499.97</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    11371.81</td>
    <td align="right">     9855.87</td>
    <td align="right">    11403.82</td>
    <td align="right">    11363.02</td>
    <td align="right">    12688.59</td>
    <td align="right">    13719.06</td>
    <td align="right">    15499.97</td>
    <td align="right">    15054.60</td>
    <td align="right">    13341.93</td>
    <td align="right">    12083.70</td>
    <td align="right">    11271.97</td>
    <td align="right">    11327.82</td>
    <td align="right">   148982.16</td>
    <td align="right">    15499.97</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      909.74</td>
    <td align="right">      788.47</td>
    <td align="right">      912.31</td>
    <td align="right">      909.04</td>
    <td align="right">     1015.09</td>
    <td align="right">     1097.52</td>
    <td align="right">     1240.00</td>
    <td align="right">     1204.37</td>
    <td align="right">     1067.35</td>
    <td align="right">      966.70</td>
    <td align="right">      901.76</td>
    <td align="right">      906.23</td>
    <td align="right">    11918.57</td>
    <td align="right">     1240.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    12281.55</td>
    <td align="right">    10644.34</td>
    <td align="right">    12316.13</td>
    <td align="right">    12272.07</td>
    <td align="right">    13703.68</td>
    <td align="right">    14816.58</td>
    <td align="right">    16739.96</td>
    <td align="right">    16258.97</td>
    <td align="right">    14409.28</td>
    <td align="right">    13050.40</td>
    <td align="right">    12173.73</td>
    <td align="right">    12234.05</td>
    <td align="right">   160900.73</td>
    <td align="right">    16739.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      251.45</td>
    <td align="right">      227.10</td>
    <td align="right">      256.64</td>
    <td align="right">      263.48</td>
    <td align="right">      287.20</td>
    <td align="right">      311.90</td>
    <td align="right">      347.62</td>
    <td align="right">      337.02</td>
    <td align="right">      301.88</td>
    <td align="right">      272.07</td>
    <td align="right">      257.60</td>
    <td align="right">      250.71</td>
    <td align="right">     3364.66</td>
    <td align="right">      347.62</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       66.46</td>
    <td align="right">       60.02</td>
    <td align="right">       67.83</td>
    <td align="right">       69.64</td>
    <td align="right">       75.91</td>
    <td align="right">       82.44</td>
    <td align="right">       91.88</td>
    <td align="right">       89.07</td>
    <td align="right">       79.79</td>
    <td align="right">       71.91</td>
    <td align="right">       68.08</td>
    <td align="right">       66.26</td>
    <td align="right">      889.28</td>
    <td align="right">       91.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      139.73</td>
    <td align="right">      126.21</td>
    <td align="right">      142.62</td>
    <td align="right">      146.42</td>
    <td align="right">      159.60</td>
    <td align="right">      173.33</td>
    <td align="right">      193.18</td>
    <td align="right">      187.29</td>
    <td align="right">      167.76</td>
    <td align="right">      151.20</td>
    <td align="right">      143.15</td>
    <td align="right">      139.33</td>
    <td align="right">     1869.81</td>
    <td align="right">      193.18</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -45.9</td>
    <td align="right">       -41.4</td>
    <td align="right">       -46.8</td>
    <td align="right">       -48.1</td>
    <td align="right">       -52.4</td>
    <td align="right">       -56.9</td>
    <td align="right">       -63.4</td>
    <td align="right">       -61.5</td>
    <td align="right">       -55.1</td>
    <td align="right">       -49.6</td>
    <td align="right">       -47.0</td>
    <td align="right">       -45.7</td>
    <td align="right">      -613.9</td>
    <td align="right">       -41.4</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -3.8</td>
    <td align="right">        -3.5</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.8</td>
    <td align="right">        -5.3</td>
    <td align="right">        -5.2</td>
    <td align="right">        -4.6</td>
    <td align="right">        -4.2</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.8</td>
    <td align="right">       -51.4</td>
    <td align="right">        -3.5</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -26.8</td>
    <td align="right">       -24.2</td>
    <td align="right">       -27.3</td>
    <td align="right">       -28.1</td>
    <td align="right">       -30.6</td>
    <td align="right">       -33.2</td>
    <td align="right">       -37.0</td>
    <td align="right">       -35.9</td>
    <td align="right">       -32.2</td>
    <td align="right">       -29.0</td>
    <td align="right">       -27.4</td>
    <td align="right">       -26.7</td>
    <td align="right">      -358.4</td>
    <td align="right">       -24.2</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      103.28</td>
    <td align="right">       93.28</td>
    <td align="right">      105.41</td>
    <td align="right">      108.22</td>
    <td align="right">      117.97</td>
    <td align="right">      128.11</td>
    <td align="right">      142.78</td>
    <td align="right">      138.43</td>
    <td align="right">      124.00</td>
    <td align="right">      111.75</td>
    <td align="right">      105.81</td>
    <td align="right">      102.98</td>
    <td align="right">     1382.03</td>
    <td align="right">      142.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      909.74</td>
    <td align="right">      788.47</td>
    <td align="right">      912.31</td>
    <td align="right">      909.04</td>
    <td align="right">     1015.09</td>
    <td align="right">     1097.52</td>
    <td align="right">     1240.00</td>
    <td align="right">     1204.37</td>
    <td align="right">     1067.35</td>
    <td align="right">      966.70</td>
    <td align="right">      901.76</td>
    <td align="right">      906.23</td>
    <td align="right">    11918.57</td>
    <td align="right">     1240.00</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     7296.20</td>
    <td align="right">     6596.10</td>
    <td align="right">     7445.42</td>
    <td align="right">     7642.20</td>
    <td align="right">     8324.27</td>
    <td align="right">     9034.68</td>
    <td align="right">    10061.80</td>
    <td align="right">     9756.89</td>
    <td align="right">     8746.37</td>
    <td align="right">     7889.26</td>
    <td align="right">     7473.18</td>
    <td align="right">     7275.11</td>
    <td align="right">    97541.50</td>
    <td align="right">    10061.80</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">     3576.18</td>
    <td align="right">     2807.25</td>
    <td align="right">     3448.98</td>
    <td align="right">     3198.23</td>
    <td align="right">     3796.02</td>
    <td align="right">     4068.49</td>
    <td align="right">     4753.47</td>
    <td align="right">     4633.44</td>
    <td align="right">     3998.99</td>
    <td align="right">     3655.29</td>
    <td align="right">     3287.52</td>
    <td align="right">     3554.70</td>
    <td align="right">    44778.54</td>
    <td align="right">     4753.47</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    11371.81</td>
    <td align="right">     9855.87</td>
    <td align="right">    11403.82</td>
    <td align="right">    11363.02</td>
    <td align="right">    12688.59</td>
    <td align="right">    13719.06</td>
    <td align="right">    15499.97</td>
    <td align="right">    15054.60</td>
    <td align="right">    13341.93</td>
    <td align="right">    12083.70</td>
    <td align="right">    11271.97</td>
    <td align="right">    11327.82</td>
    <td align="right">   148982.16</td>
    <td align="right">    15499.97</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      267.67</td>
    <td align="right">      292.11</td>
    <td align="right">      297.14</td>
    <td align="right">      345.88</td>
    <td align="right">      340.10</td>
    <td align="right">      375.80</td>
    <td align="right">      392.73</td>
    <td align="right">      377.78</td>
    <td align="right">      356.42</td>
    <td align="right">      315.14</td>
    <td align="right">      319.03</td>
    <td align="right">      268.20</td>
    <td align="right">     3947.99</td>
    <td align="right">      392.73</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5710.39</td>
    <td align="right">     5163.84</td>
    <td align="right">     5826.88</td>
    <td align="right">     5980.50</td>
    <td align="right">     6512.98</td>
    <td align="right">     7067.58</td>
    <td align="right">     7869.42</td>
    <td align="right">     7631.39</td>
    <td align="right">     6842.50</td>
    <td align="right">     6173.38</td>
    <td align="right">     5848.55</td>
    <td align="right">     5693.93</td>
    <td align="right">    76321.32</td>
    <td align="right">     7869.42</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     5719.79</td>
    <td align="right">     5173.24</td>
    <td align="right">     5836.28</td>
    <td align="right">     5989.90</td>
    <td align="right">     6522.38</td>
    <td align="right">     7076.98</td>
    <td align="right">     7878.82</td>
    <td align="right">     7640.79</td>
    <td align="right">     6851.90</td>
    <td align="right">     6182.78</td>
    <td align="right">     5857.95</td>
    <td align="right">     5703.33</td>
    <td align="right">    76434.12</td>
    <td align="right">     7878.82</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     5719.79</td>
    <td align="right">     5173.24</td>
    <td align="right">     5836.28</td>
    <td align="right">     5989.90</td>
    <td align="right">     6522.38</td>
    <td align="right">     7076.98</td>
    <td align="right">     7878.82</td>
    <td align="right">     7640.79</td>
    <td align="right">     6851.90</td>
    <td align="right">     6182.78</td>
    <td align="right">     5857.95</td>
    <td align="right">     5703.33</td>
    <td align="right">    76434.12</td>
    <td align="right">     7878.82</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      457.58</td>
    <td align="right">      413.86</td>
    <td align="right">      466.90</td>
    <td align="right">      479.19</td>
    <td align="right">      521.79</td>
    <td align="right">      566.16</td>
    <td align="right">      630.31</td>
    <td align="right">      611.26</td>
    <td align="right">      548.15</td>
    <td align="right">      494.62</td>
    <td align="right">      468.64</td>
    <td align="right">      456.27</td>
    <td align="right">     6114.73</td>
    <td align="right">      630.31</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     6177.37</td>
    <td align="right">     5587.10</td>
    <td align="right">     6303.18</td>
    <td align="right">     6469.09</td>
    <td align="right">     7044.17</td>
    <td align="right">     7643.14</td>
    <td align="right">     8509.13</td>
    <td align="right">     8252.05</td>
    <td align="right">     7400.05</td>
    <td align="right">     6677.40</td>
    <td align="right">     6326.58</td>
    <td align="right">     6159.59</td>
    <td align="right">    82548.85</td>
    <td align="right">     8509.13</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      251.45</td>
    <td align="right">      227.10</td>
    <td align="right">      256.64</td>
    <td align="right">      263.48</td>
    <td align="right">      287.20</td>
    <td align="right">      311.90</td>
    <td align="right">      347.62</td>
    <td align="right">      337.02</td>
    <td align="right">      301.88</td>
    <td align="right">      272.07</td>
    <td align="right">      257.60</td>
    <td align="right">      250.71</td>
    <td align="right">     3364.66</td>
    <td align="right">      347.62</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       66.46</td>
    <td align="right">       60.02</td>
    <td align="right">       67.83</td>
    <td align="right">       69.64</td>
    <td align="right">       75.91</td>
    <td align="right">       82.44</td>
    <td align="right">       91.88</td>
    <td align="right">       89.07</td>
    <td align="right">       79.79</td>
    <td align="right">       71.91</td>
    <td align="right">       68.08</td>
    <td align="right">       66.26</td>
    <td align="right">      889.28</td>
    <td align="right">       91.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      139.73</td>
    <td align="right">      126.21</td>
    <td align="right">      142.62</td>
    <td align="right">      146.42</td>
    <td align="right">      159.60</td>
    <td align="right">      173.33</td>
    <td align="right">      193.18</td>
    <td align="right">      187.29</td>
    <td align="right">      167.76</td>
    <td align="right">      151.20</td>
    <td align="right">      143.15</td>
    <td align="right">      139.33</td>
    <td align="right">     1869.81</td>
    <td align="right">      193.18</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        2.60</td>
    <td align="right">        2.35</td>
    <td align="right">        2.66</td>
    <td align="right">        2.73</td>
    <td align="right">        2.97</td>
    <td align="right">        3.23</td>
    <td align="right">        3.60</td>
    <td align="right">        3.49</td>
    <td align="right">        3.13</td>
    <td align="right">        2.82</td>
    <td align="right">        2.67</td>
    <td align="right">        2.60</td>
    <td align="right">       34.84</td>
    <td align="right">        3.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        4.22</td>
    <td align="right">        3.81</td>
    <td align="right">        4.30</td>
    <td align="right">        4.42</td>
    <td align="right">        4.81</td>
    <td align="right">        5.23</td>
    <td align="right">        5.83</td>
    <td align="right">        5.65</td>
    <td align="right">        5.06</td>
    <td align="right">        4.56</td>
    <td align="right">        4.32</td>
    <td align="right">        4.20</td>
    <td align="right">       56.41</td>
    <td align="right">        5.83</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -25.2</td>
    <td align="right">       -22.7</td>
    <td align="right">       -25.7</td>
    <td align="right">       -26.4</td>
    <td align="right">       -28.7</td>
    <td align="right">       -31.2</td>
    <td align="right">       -34.8</td>
    <td align="right">       -33.7</td>
    <td align="right">       -30.2</td>
    <td align="right">       -27.2</td>
    <td align="right">       -25.8</td>
    <td align="right">       -25.1</td>
    <td align="right">      -336.8</td>
    <td align="right">       -22.7</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      100.06</td>
    <td align="right">       90.37</td>
    <td align="right">      102.12</td>
    <td align="right">      104.85</td>
    <td align="right">      114.28</td>
    <td align="right">      124.11</td>
    <td align="right">      138.33</td>
    <td align="right">      134.11</td>
    <td align="right">      120.13</td>
    <td align="right">      108.26</td>
    <td align="right">      102.51</td>
    <td align="right">       99.77</td>
    <td align="right">     1338.90</td>
    <td align="right">      138.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      457.58</td>
    <td align="right">      413.86</td>
    <td align="right">      466.90</td>
    <td align="right">      479.19</td>
    <td align="right">      521.79</td>
    <td align="right">      566.16</td>
    <td align="right">      630.31</td>
    <td align="right">      611.26</td>
    <td align="right">      548.15</td>
    <td align="right">      494.62</td>
    <td align="right">      468.64</td>
    <td align="right">      456.27</td>
    <td align="right">     6114.73</td>
    <td align="right">      630.31</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     5171.04</td>
    <td align="right">     4676.71</td>
    <td align="right">     5276.40</td>
    <td align="right">     5415.34</td>
    <td align="right">     5896.95</td>
    <td align="right">     6398.56</td>
    <td align="right">     7123.79</td>
    <td align="right">     6908.50</td>
    <td align="right">     6194.98</td>
    <td align="right">     5589.79</td>
    <td align="right">     5296.00</td>
    <td align="right">     5156.15</td>
    <td align="right">    69104.22</td>
    <td align="right">     7123.79</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     5719.79</td>
    <td align="right">     5173.24</td>
    <td align="right">     5836.28</td>
    <td align="right">     5989.90</td>
    <td align="right">     6522.38</td>
    <td align="right">     7076.98</td>
    <td align="right">     7878.82</td>
    <td align="right">     7640.79</td>
    <td align="right">     6851.90</td>
    <td align="right">     6182.78</td>
    <td align="right">     5857.95</td>
    <td align="right">     5703.33</td>
    <td align="right">    76434.12</td>
    <td align="right">     7878.82</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   123988.16</td>
    <td align="right">   111983.72</td>
    <td align="right">   126546.84</td>
    <td align="right">   129920.87</td>
    <td align="right">   141616.26</td>
    <td align="right">   153797.53</td>
    <td align="right">   171409.31</td>
    <td align="right">   166181.13</td>
    <td align="right">   148853.88</td>
    <td align="right">   134157.25</td>
    <td align="right">   127022.73</td>
    <td align="right">   123626.59</td>
    <td align="right">  1659104.28</td>
    <td align="right">   171409.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      305.02</td>
    <td align="right">      322.43</td>
    <td align="right">      317.87</td>
    <td align="right">      353.83</td>
    <td align="right">      356.85</td>
    <td align="right">      377.07</td>
    <td align="right">      402.87</td>
    <td align="right">      394.47</td>
    <td align="right">      358.80</td>
    <td align="right">      336.15</td>
    <td align="right">      345.06</td>
    <td align="right">      305.98</td>
    <td align="right">     4176.39</td>
    <td align="right">      402.87</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    18:19:45</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5067.23</td>
    <td align="right">     3780.94</td>
    <td align="right">     3502.00</td>
    <td align="right">     2366.58</td>
    <td align="right">     1186.85</td>
    <td align="right">      421.91</td>
    <td align="right">      226.27</td>
    <td align="right">      273.19</td>
    <td align="right">      580.78</td>
    <td align="right">     1799.84</td>
    <td align="right">     2897.57</td>
    <td align="right">     4477.69</td>
    <td align="right">    26580.83</td>
    <td align="right">     5067.23</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     5067.23</td>
    <td align="right">     3780.94</td>
    <td align="right">     3502.00</td>
    <td align="right">     2366.58</td>
    <td align="right">     1186.85</td>
    <td align="right">      421.91</td>
    <td align="right">      226.27</td>
    <td align="right">      273.19</td>
    <td align="right">      580.78</td>
    <td align="right">     1799.84</td>
    <td align="right">     2897.57</td>
    <td align="right">     4477.69</td>
    <td align="right">    26580.83</td>
    <td align="right">     5067.23</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     5067.23</td>
    <td align="right">     3780.94</td>
    <td align="right">     3502.00</td>
    <td align="right">     2366.58</td>
    <td align="right">     1186.85</td>
    <td align="right">      421.91</td>
    <td align="right">      226.27</td>
    <td align="right">      273.19</td>
    <td align="right">      580.78</td>
    <td align="right">     1799.84</td>
    <td align="right">     2897.57</td>
    <td align="right">     4477.69</td>
    <td align="right">    26580.83</td>
    <td align="right">     5067.23</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      405.38</td>
    <td align="right">      302.48</td>
    <td align="right">      280.16</td>
    <td align="right">      189.33</td>
    <td align="right">       94.95</td>
    <td align="right">       33.75</td>
    <td align="right">       18.10</td>
    <td align="right">       21.86</td>
    <td align="right">       46.46</td>
    <td align="right">      143.99</td>
    <td align="right">      231.81</td>
    <td align="right">      358.22</td>
    <td align="right">     2126.47</td>
    <td align="right">      405.38</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     5472.60</td>
    <td align="right">     4083.42</td>
    <td align="right">     3782.16</td>
    <td align="right">     2555.90</td>
    <td align="right">     1281.80</td>
    <td align="right">      455.67</td>
    <td align="right">      244.37</td>
    <td align="right">      295.04</td>
    <td align="right">      627.24</td>
    <td align="right">     1943.82</td>
    <td align="right">     3129.38</td>
    <td align="right">     4835.90</td>
    <td align="right">    28707.30</td>
    <td align="right">     5472.60</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     5067.23</td>
    <td align="right">     3780.94</td>
    <td align="right">     3502.00</td>
    <td align="right">     2366.58</td>
    <td align="right">     1186.85</td>
    <td align="right">      421.91</td>
    <td align="right">      226.27</td>
    <td align="right">      273.19</td>
    <td align="right">      580.78</td>
    <td align="right">     1799.84</td>
    <td align="right">     2897.57</td>
    <td align="right">     4477.69</td>
    <td align="right">    26580.83</td>
    <td align="right">     5067.23</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      405.38</td>
    <td align="right">      302.48</td>
    <td align="right">      280.16</td>
    <td align="right">      189.33</td>
    <td align="right">       94.95</td>
    <td align="right">       33.75</td>
    <td align="right">       18.10</td>
    <td align="right">       21.86</td>
    <td align="right">       46.46</td>
    <td align="right">      143.99</td>
    <td align="right">      231.81</td>
    <td align="right">      358.22</td>
    <td align="right">     2126.47</td>
    <td align="right">      405.38</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     5067.23</td>
    <td align="right">     3780.94</td>
    <td align="right">     3502.00</td>
    <td align="right">     2366.58</td>
    <td align="right">     1186.85</td>
    <td align="right">      421.91</td>
    <td align="right">      226.27</td>
    <td align="right">      273.19</td>
    <td align="right">      580.78</td>
    <td align="right">     1799.84</td>
    <td align="right">     2897.57</td>
    <td align="right">     4477.69</td>
    <td align="right">    26580.83</td>
    <td align="right">     5067.23</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      616.45</td>
    <td align="right">      503.45</td>
    <td align="right">      390.41</td>
    <td align="right">      262.66</td>
    <td align="right">      129.57</td>
    <td align="right">       40.41</td>
    <td align="right">       21.93</td>
    <td align="right">       26.97</td>
    <td align="right">       63.13</td>
    <td align="right">      220.03</td>
    <td align="right">      370.06</td>
    <td align="right">      586.85</td>
    <td align="right">     3231.92</td>
    <td align="right">      616.45</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      616.45</td>
    <td align="right">      503.45</td>
    <td align="right">      390.41</td>
    <td align="right">      262.66</td>
    <td align="right">      129.57</td>
    <td align="right">       40.41</td>
    <td align="right">       21.93</td>
    <td align="right">       26.97</td>
    <td align="right">       63.13</td>
    <td align="right">      220.03</td>
    <td align="right">      370.06</td>
    <td align="right">      586.85</td>
    <td align="right">     3231.92</td>
    <td align="right">      616.45</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      616.45</td>
    <td align="right">      503.45</td>
    <td align="right">      390.41</td>
    <td align="right">      262.66</td>
    <td align="right">      129.57</td>
    <td align="right">       40.41</td>
    <td align="right">       21.93</td>
    <td align="right">       26.97</td>
    <td align="right">       63.13</td>
    <td align="right">      220.03</td>
    <td align="right">      370.06</td>
    <td align="right">      586.85</td>
    <td align="right">     3231.92</td>
    <td align="right">      616.45</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      616.45</td>
    <td align="right">      503.45</td>
    <td align="right">      390.41</td>
    <td align="right">      262.66</td>
    <td align="right">      129.57</td>
    <td align="right">       40.41</td>
    <td align="right">       21.93</td>
    <td align="right">       26.97</td>
    <td align="right">       63.13</td>
    <td align="right">      220.03</td>
    <td align="right">      370.06</td>
    <td align="right">      586.85</td>
    <td align="right">     3231.92</td>
    <td align="right">      616.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      616.45</td>
    <td align="right">      503.45</td>
    <td align="right">      390.41</td>
    <td align="right">      262.66</td>
    <td align="right">      129.57</td>
    <td align="right">       40.41</td>
    <td align="right">       21.93</td>
    <td align="right">       26.97</td>
    <td align="right">       63.13</td>
    <td align="right">      220.03</td>
    <td align="right">      370.06</td>
    <td align="right">      586.85</td>
    <td align="right">     3231.92</td>
    <td align="right">      616.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      616.45</td>
    <td align="right">      503.45</td>
    <td align="right">      390.41</td>
    <td align="right">      262.66</td>
    <td align="right">      129.57</td>
    <td align="right">       40.41</td>
    <td align="right">       21.93</td>
    <td align="right">       26.97</td>
    <td align="right">       63.13</td>
    <td align="right">      220.03</td>
    <td align="right">      370.06</td>
    <td align="right">      586.85</td>
    <td align="right">     3231.92</td>
    <td align="right">      616.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        3.03</td>
    <td align="right">        2.77</td>
    <td align="right">        2.19</td>
    <td align="right">        1.98</td>
    <td align="right">        1.53</td>
    <td align="right">      0.9456</td>
    <td align="right">      0.4241</td>
    <td align="right">      0.5008</td>
    <td align="right">      0.9445</td>
    <td align="right">        1.83</td>
    <td align="right">        2.70</td>
    <td align="right">        2.61</td>
    <td align="right">       21.45</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
