Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:27
,           8,AirLoopHVAC,PSZ-AC_1:1,Adjusted Main Design Air Flow Rate [m3/s],1.49915
,           9,AirLoopHVAC,PSZ-AC_1:1,User Heating Air Flow Ratio [],1.00000
,          10,AirLoopHVAC,PSZ-AC_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          11,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.83392
,          12,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.83392
,          13,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.83392
,          14,AirLoopHVAC,PSZ-AC_2:2,Adjusted Heating Design Air Flow Rate [m3/s],0.83392
,          15,AirLoopHVAC,PSZ-AC_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.83392
,          16,AirLoopHVAC,PSZ-AC_2:2,Adjusted Main Design Air Flow Rate [m3/s],0.83392
,          17,AirLoopHVAC,PSZ-AC_2:2,User Heating Air Flow Ratio [],1.00000
,          18,AirLoopHVAC,PSZ-AC_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          19,AirLoopHVAC,PSZ-AC_1:1,Design Supply Air Flow Rate [m3/s],1.49915
,          20,AirLoopHVAC,PSZ-AC_2:2,Design Supply Air Flow Rate [m3/s],0.83392
,          21,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.49915
,          22,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.83577
,          23,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],1.49915
,          24,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],37227.54082
,          25,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          26,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.49967
,          27,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],12407.93935
,          28,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          29,Coil:Heating:Fuel,PSZ-AC_1:1_HEATC,Design Size Nominal Capacity [W],74769.67378
,          30,Fan:ConstantVolume,PSZ-AC_1:1_FAN,Design Size Maximum Flow Rate [m3/s],1.49915
,          31,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.83392
,          32,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.72247
,          33,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.83392
,          34,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],20708.10196
,          35,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          36,Coil:Heating:Fuel,PSZ-AC_2:2_HEATC,Design Size Nominal Capacity [W],59712.35901
,          37,Fan:ConstantVolume,PSZ-AC_2:2_FAN,Design Size Maximum Flow Rate [m3/s],0.83392
,          38,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],4.21000E-005
,          39,PlantLoop,SWHSYS1,Plant Loop Volume [m3],5.05200E-003
,          40,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],4.21000E-005
,          41,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],5.39744E-006
,          42,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],4.21000E-005


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,20061.1,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,DINING,RunPeriod: RUNPERIOD 1,0.4689910508,1.2378685488,Pass,Pass,0.3193074883,0.5140699401,Pass,Pass
,           2,KITCHEN,RunPeriod: RUNPERIOD 1,0.4277074819,1.1167071715,Pass,Pass,0.4250067132,1.0379326567,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],510.63,513.65,690.93,0.50,402.32,2118.03


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,23.24,16.73,90.00,90.00,E
,DINING_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,46.47,33.46,180.00,90.00,S
,DINING_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,23.24,16.73,270.00,90.00,W
,DINING_FLOOR,EXT-SLAB,0.30,4.175,12.904,116.17,116.17,0.00,180.00,
,DINING_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,116.17,116.17,180.00,0.00,
,KITCHEN_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,23.24,23.24,90.00,90.00,E
,KITCHEN_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,46.47,46.47,0.00,90.00,N
,KITCHEN_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,23.24,23.24,270.00,90.00,W
,KITCHEN_FLOOR,EXT-SLAB,0.30,4.175,12.904,116.17,116.17,0.00,180.00,
,KITCHEN_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,116.17,116.17,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,6.51,0.00,0.00,6.51,6.51,3.525,0.407,0.316,,,No,DINING_WALL_EAST,90.00,90.00,E
,DINING_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,13.01,0.00,0.00,13.01,13.01,3.525,0.407,0.316,,,No,DINING_WALL_SOUTH,180.00,90.00,S
,DINING_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,6.51,0.00,0.00,6.51,6.51,3.525,0.407,0.316,,,No,DINING_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,26.02,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,26.02,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,DINING_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,DINING_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,DINING_LIGHTS,DINING,39.8100,116.17,4624.79,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,107.56
,KITCHEN_LIGHTS,KITCHEN,24.1000,116.17,2799.73,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,65.11
,Interior Lighting Total,,31.9550,232.34,7424.52,,,,,,,,172.67


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,2963.00,AstronomicalClock,-,,83.62,83.62,46.51
,Exterior Lighting Total,2963.00,,,,,,46.51


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,37227.54,25987.92,11239.62,0.70,3.50,,
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,20708.10,14455.98,6252.12,0.70,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_2:2_COOLC DXCOIL,,20061.1,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,,74769.67,0.78
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,,59712.36,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.83,0.00,0.00,1.00,0.29E+09,Zone Exhaust Fans,,
,KITCHEN EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.72,0.00,0.00,1.00,0.31E+09,Zone Exhaust Fans,,
,PSZ-AC_1:1_FAN,Fan:ConstantVolume,0.57,622.00,1.50,1639.51,1093.63,1.00,1.32,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00
,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.55,622.00,0.83,949.99,1139.19,1.00,1.40,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000042,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.20,845000.00,0.80,3.48,0.57


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,14932.38,17918.85,154.24,1.249,1.499,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:15:00,24.00,23.96,0.01069,30.34,0.01878,0.836,0.00
,KITCHEN,7376.47,8851.77,76.20,0.513,0.722,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,26.00,25.98,0.01217,30.72,0.01878,0.722,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,19772.55,23727.06,204.24,0.866,1.039,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,21.00,20.96,0.00622,-20.60,0.00061,0.836,0.00
,KITCHEN,17538.13,21045.75,181.16,0.695,0.834,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,19.00,18.95,0.00587,-20.60,0.00061,0.722,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:1,1.50,1.50,1.04,1.04,1.4992,1.4992,1.4992,1.0000,1.0000
,PSZ-AC_2:2,0.72,0.72,0.83,0.83,0.8339,0.8339,0.8339,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_1:1,37227.541,25987.922,1.499153,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:15:00,32629.01,16076.46,1.499153,27.52,22.29,0.01520314,11.90,11.51,0.00850000,30.34,0.01878287,25.27,55.7492,23.96,0.01071429,56.2631,14727.45,0.00,37223.91,25841.26
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:1,74769.674,74769.674,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,74769.67,74769.67,1.499153,-2.21,-2.39,0.00309349,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,55.7492,20.96,0.00621907,39.4687,19772.55,0.00,-999.00,-999.00
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:2,20708.102,14455.978,0.833915,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,16338.10,7032.94,0.833915,30.72,25.36,0.01878287,11.87,11.50,0.00850000,30.72,0.01878287,25.36,86.6356,25.98,0.01225368,56.9052,7172.50,0.00,20706.00,14374.36
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:2,59712.359,59712.359,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,59712.36,59712.36,0.833915,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,86.6356,18.95,0.00586884,42.2028,17538.13,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,37227.541,25987.922,1.499153,-999.0,-999.000,-999.0000,1.00000,0.76467,1033.1019,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,1.499153,1.76283112,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:15:00,32629.01,16076.46,1.1409,1.76283112,1.499153,27.52,22.29,0.01520314,66451.8,11.90,11.51,0.00850000,33403.4,-999.0,-999.00,-999.00,-999.00,1639.513,30989.50,30.34,0.01878287,25.27,0.83576601,55.7492,23.96,0.01069323,23.96,0.01071429,56.2631,14727.45,0.00,37223.91,25841.26,1.69303801,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,74769.674,74769.674,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,1.499153,1.76283112,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,74769.67,74769.67,1.0000,1.76283112,1.499153,-2.21,-2.39,0.00309349,5503.8,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,74769.67,-20.60,0.00061258,-20.60,0.83576601,55.7492,20.96,0.00621907,20.96,0.00621907,39.4687,19772.55,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,20708.102,14455.978,0.833915,-999.0,-999.000,-999.0000,1.00000,0.62644,1039.7564,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.833915,0.98058818,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,16338.10,7032.94,1.2675,0.98058818,0.833915,30.72,25.36,0.01878287,78914.6,11.87,11.50,0.00850000,33371.2,-999.0,-999.00,-999.00,-999.00,949.991,15388.10,30.72,0.01878287,25.36,0.72246763,86.6356,25.90,0.01217032,25.98,0.01225368,56.9052,7172.50,0.00,20706.00,14374.36,0.94176524,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,59712.359,59712.359,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.833915,0.98058818,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,59712.36,59712.36,1.0000,0.98058818,0.833915,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,59712.36,-20.60,0.00061258,-20.60,0.72246763,86.6356,18.91,0.00586884,18.95,0.00586884,42.2028,17538.13,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,DINING,3725.75,5999.50,2616.00
,KITCHEN,4781.50,6498.00,4122.75
,Facility,4788.00,6617.75,4125.75
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,DINING,140.25,0.00,0.00,0.00
,KITCHEN,138.75,0.00,0.00,0.00
,Facility,160.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,31.66,83.58,354.18,8.632,1.319,0.000,0.000
,KITCHEN,2.37,6.25,354.18,7.454,1.317,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,31.66,83.58,354.18,8.251,0.045,0.000,0.000
,KITCHEN,2.37,6.25,354.18,7.103,0.045,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,8,6
,Floor,2,2
,Roof,2,2
,Internal Mass,2,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,2
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,Electricity:Building,600.82,6522.71,01-JAN-01:15,28275.17,01-JAN-11:15
,Electricity:Zone:DINING,225.82,2193.72,01-JAN-01:15,9412.31,01-JAN-06:15
,InteriorLights:Electricity,172.68,1113.68,01-JAN-01:15,6682.07,01-JAN-06:15
,InteriorLights:Electricity:Zone:DINING,107.56,693.72,01-JAN-01:15,4162.31,01-JAN-06:15
,General:InteriorLights:Electricity,172.68,1113.68,01-JAN-01:15,6682.07,01-JAN-06:15
,Electricity:Zone:KITCHEN,375.00,4329.00,01-JAN-01:15,18862.86,01-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN,65.12,419.96,01-JAN-01:15,2519.76,01-JAN-06:15
,InteriorEquipment:Electricity,409.36,5000.00,01-JAN-01:15,18077.00,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:DINING,118.26,1500.00,01-JAN-00:15,5250.00,01-JAN-06:15
,MiscElec:InteriorEquipment:Electricity,394.20,5000.00,01-JAN-00:15,17500.00,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:KITCHEN,291.10,3500.00,01-JAN-01:15,12827.00,01-JAN-06:15
,KitchenExhFan:InteriorEquipment:Electricity,15.16,0.00,01-JAN-01:15,577.00,01-JAN-00:15
,Refrigeration:Electricity,59.32,1048.49,08-JAN-03:30,4592.33,15-APR-10:15
,Refrigeration:Electricity:Zone:KITCHEN,18.78,409.04,01-JAN-01:15,3516.10,01-JAN-11:15
,General:Refrigeration:Electricity,18.78,409.04,01-JAN-01:15,3516.10,01-JAN-11:15
,Electricity:Plant,40.54,639.46,08-JAN-03:30,2558.82,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,11.86,0.00,01-JAN-11:15,1482.58,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,28.68,508.50,08-JAN-05:00,1076.23,14-APR-13:15
,ElectricityPurchased:Facility,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,ElectricityPurchased:Plant,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,Cogeneration:ElectricityPurchased,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,ElectricityNet:Plant,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,Cogeneration:ElectricityNet,787.91,10303.71,02-FEB-02:30,46230.11,19-JUL-11:15
,Electricity:HVAC,100.04,0.00,01-JAN-01:45,18858.26,19-JUL-16:30
,Fans:Electricity,70.68,0.00,01-JAN-01:45,2589.50,01-JAN-00:15
,Fan Energy:Fans:Electricity,70.68,0.00,01-JAN-01:45,2589.50,01-JAN-00:15
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,01-JAN-01:45,0.00,01-JAN-00:15
,ExteriorLights:Electricity,46.51,0.00,01-JAN-07:30,2963.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,46.51,0.00,01-JAN-07:30,2963.00,01-JAN-00:15
,Cooling:Electricity,29.36,0.00,01-JAN-00:15,16268.75,19-JUL-16:30
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,13-FEB-19:30
,General:Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,13-FEB-19:30


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1199.94,3021.10,01-JAN-01:45,135105.62,08-JAN-05:15
,Gas:Building,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,Gas:Zone:KITCHEN,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,InteriorEquipment:Gas,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,InteriorEquipment:Gas:Zone:KITCHEN,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,MiscGas:InteriorEquipment:Gas,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,Gas:Plant,86.69,20.00,01-JAN-01:15,6921.66,10-FEB-08:00
,WaterSystems:Gas,86.69,20.00,01-JAN-01:15,6921.66,10-FEB-08:00
,Water Heater:WaterSystems:Gas,86.69,20.00,01-JAN-01:15,6921.66,10-FEB-08:00
,Gas:HVAC,549.34,0.00,01-JAN-01:45,130583.97,08-JAN-05:15
,Heating:Gas,549.34,0.00,01-JAN-01:45,130583.97,08-JAN-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,Water:Plant,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,WaterSystems:Water,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,MainsWater:Plant,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,WaterSystems:MainsWater,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30
,General:WaterSystems:MainsWater,414.19,0.00,01-JAN-01:15,0.00,03-JAN-07:30


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,331746.17,0.004,02-FEB-02:30,0.018,07-JAN-07:15
,ElectricEmissions:CO2,269229.28,0.004,02-FEB-02:30,0.016,19-JUL-11:15
,CO:Facility,141.32,0.000,02-FEB-02:30,0.000,07-JAN-07:15
,ElectricEmissions:CO,93.45,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,CH4:Facility,590.00,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,ElectricEmissions:CH4,588.73,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,NOx:Facility,547.00,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,ElectricEmissions:NOx,490.24,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,N2O:Facility,7.60,0.000,02-FEB-02:30,0.000,19-JUL-11:30
,ElectricEmissions:N2O,6.33,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,SO2:Facility,1475.29,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,ElectricEmissions:SO2,1474.97,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,18.01,0.000,02-FEB-02:30,0.000,07-JAN-07:15
,ElectricEmissions:PM10,13.70,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,11.16,0.000,02-FEB-02:30,0.000,07-JAN-07:15
,ElectricEmissions:NMVOC,8.03,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,Hg:Facility,0.00,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,ElectricEmissions:Hg,0.00,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,Pb:Facility,0.02,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,ElectricEmissions:Pb,0.02,0.000,02-FEB-02:30,0.000,19-JUL-11:15
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,62516.89,0.000,10-JAN-01:45,0.007,08-JAN-05:15
,NaturalGasEmissions:CO,47.88,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:CH4,1.27,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:NOx,56.76,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:N2O,1.27,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:SO2,0.32,0.000,10-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,4.31,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,3.13,0.000,10-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:Hg,0.00,0.000,02-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,94781.38,0.001,02-FEB-02:30,0.005,19-JUL-11:30
,CarbonEquivalentEmissions:Carbon Equivalent,94781.38,0.001,02-FEB-02:30,0.005,19-JUL-11:30


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,339554.771,0.004,02-FEB-02:30,0.020,19-JUL-11:15
,ElectricEmissions:WaterEnvironmentalFactors,339554.771,0.004,02-FEB-02:30,0.020,19-JUL-11:15
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,1001.06,2724.27,02-FEB-02:30,138064.97,08-JAN-05:00
,EnergyTransfer:Building,308.67,1362.13,02-FEB-02:30,35699.21,08-JAN-05:00
,EnergyTransfer:Zone:KITCHEN,180.99,1362.13,02-FEB-02:30,17684.79,08-JAN-05:00
,Refrigeration:EnergyTransfer,142.88,1660.60,08-JAN-03:30,7834.84,15-APR-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN,71.44,830.30,08-JAN-03:30,3917.42,15-APR-10:45
,EnergyTransfer:Plant,133.72,830.30,08-JAN-03:30,7367.28,15-APR-10:45
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,16.63,0.00,01-JAN-11:15,1678.72,01-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,54.81,535.50,08-JAN-05:00,2238.70,14-APR-13:15
,PlantLoopHeatingDemand:Facility,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-07:15
,PlantLoopHeatingDemand:Plant,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-07:15
,WaterSystems:PlantLoopHeatingDemand,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-07:15
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:DINING,127.69,0.00,01-JAN-01:45,18014.42,08-JAN-05:00
,Heating:EnergyTransfer,24.84,0.00,01-JAN-01:45,34617.67,08-JAN-05:00
,Heating:EnergyTransfer:Zone:DINING,16.38,0.00,01-JAN-01:45,18014.42,08-JAN-05:00
,Cooling:EnergyTransfer,212.39,0.00,01-JAN-00:15,19273.07,17-JUL-12:00
,Cooling:EnergyTransfer:Zone:DINING,111.30,0.00,01-JAN-00:15,13052.09,17-JUL-12:00
,Heating:EnergyTransfer:Zone:KITCHEN,8.45,0.00,01-JAN-01:45,16603.24,08-JAN-05:00
,Cooling:EnergyTransfer:Zone:KITCHEN,101.09,0.00,01-JAN-00:15,9411.35,09-NOV-19:00
,WaterSystems:EnergyTransfer,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-08:00
,General:WaterSystems:EnergyTransfer,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-08:00
,EnergyTransfer:HVAC,558.67,0.00,01-JAN-01:45,101855.50,08-JAN-05:15
,CoolingCoils:EnergyTransfer,130.18,0.00,01-JAN-00:15,71482.29,19-JUL-17:00
,HeatingCoils:EnergyTransfer,428.48,0.00,01-JAN-01:45,101855.50,08-JAN-05:15
,Source:Facility,6898.20,76372.96,02-FEB-02:30,372150.15,07-JAN-07:15
,ElectricEmissions:Source,2793.93,36536.96,02-FEB-02:30,163931.96,19-JUL-11:15
,PurchasedElectricEmissions:Source,2793.93,36536.96,02-FEB-02:30,163931.96,19-JUL-11:15
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,1310.33,3299.04,01-JAN-01:45,147535.34,08-JAN-05:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,DINING,0.000,0.000,16.383,-111.302,0.000,0.000,61.886,107.562,88.695,20.544,0.000,1.700,0.000,0.000,-19.782,0.000,-69.057,-96.629
,KITCHEN,0.000,0.000,8.452,-101.092,0.000,0.000,4.706,65.116,236.956,0.000,28.447,0.869,0.005,0.000,0.000,-12.019,-64.953,-166.482
,Total Facility,0.000,0.000,24.835,-212.393,0.000,0.000,66.592,172.678,325.651,20.544,28.447,2.569,0.005,0.000,-19.782,-12.019,-134.010,-263.111


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,17-JUL-12:00,0.00,0.00,0.00,-13050.68,0.00,0.00,4655.81,4162.31,3937.50,2933.37,0.00,1259.45,0.00,0.00,-0.00,0.00,0.00,-3897.75
,KITCHEN,09-NOV-18:53,0.00,0.00,0.00,-9415.97,0.00,0.00,300.95,2519.76,10614.37,0.00,1545.50,0.00,0.00,0.00,-0.00,0.00,-1772.68,-3791.92
,Total Facility,17-JUL-12:00,0.00,0.00,0.00,-19271.15,0.00,0.00,4954.56,6682.07,16652.64,2933.37,0.00,2246.62,0.00,0.00,0.00,-1968.42,0.00,-12229.68


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,08-JAN-04:47,0.00,0.00,30238.76,0.00,0.00,0.00,0.00,693.72,1125.00,0.00,0.00,0.00,0.00,0.00,-2258.79,0.00,-12121.70,-17676.99
,KITCHEN,07-JAN-04:47,0.00,0.00,29158.92,0.00,0.00,0.00,0.00,419.96,2175.22,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-11958.65,-19795.44
,Total Facility,08-JAN-04:47,0.00,0.00,59305.76,0.00,0.00,0.00,0.00,1113.68,3300.22,0.00,0.00,0.00,0.00,0.00,-2258.79,0.00,-24260.83,-37200.05


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,1.4992,0.0000,83.5766,1.0000,0.8358,1.4992,0.5575,1.0000,0.8358,0.5575,,
,PSZ-AC_2:2,0.8339,0.0000,6.2500,1.0000,0.0000,0.8339,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,1.4992,0.0000,83.5766,1.0000,0.8358,1.4992,1.0000,1.0000,0.8358,0.5575,,
,PSZ-AC_2:2,0.8339,0.0000,6.2500,1.0000,0.0000,0.8339,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,DINING,PSZ-AC_1:1,0.010000,83.5766,0.000000,116.17,0.8358,1.0000,0.8358,1.000,0.8358
,KITCHEN,PSZ-AC_2:2,0.000000,6.2500,0.000000,116.17,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:1,0.010000,83.58,0.000000,116.1715,0.8358,0.8358,0.8358
,PSZ-AC_2:2,0.000000,6.25,0.000000,116.1715,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,1.4992,1.4992,1.4992,0.8358,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.8339,0.8339,0.8339,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

