Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:27
,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,1.4992,1.4992,1.4992,1.4992,0.8358,1.0000
,PSZ-AC_2:2,0.8339,0.8339,0.8339,0.8339,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,1.4992,1.4992,1.4992,0.8358,0.8042,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.8339,0.8339,0.8339,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,1.4992,1.4992,1.4992,1.4992,0.8358,1.0000
,PSZ-AC_2:2,0.8339,0.8339,0.8339,0.8339,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],232.34
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,DINING,116.17,116.17,0.00,140.00
,KITCHEN,116.17,116.17,0.00,140.00
,Totals,232.34,232.34,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.054,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.188,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,549.34,130583.97,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,29.36,16268.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,172.68,6682.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,46.51,2963.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,394.20,17500.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,15.16,577.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,563.91,40514.85,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,70.68,2589.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,86.69,6921.66,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,18.78,3516.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,11.86,1482.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,28.68,1076.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,468.69,787.91
,Natural Gas,563.91,1199.94
,Total,1032.60,1987.85
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,6978.26,11731.21
,Natural Gas,4910.62,10449.22
,Other,,0.00
,Total,11888.88,22180.43
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),743.20
,Space Heating,0.00
,Space Cooling,126.35
,Fans (All),304.21
,Service Water Heating,0.00
,Receptacle Equipment,1761.89
,Miscellaneous (All),3391.16
,Subtotal,3391.16


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,2364.34
,Service Water Heating,373.11
,Miscellaneous (All),5164.52
,Subtotal,5164.52


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),8.69
,Space Heating,27.63
,Space Cooling,1.48
,Fans (All),3.56
,Service Water Heating,4.36
,Receptacle Equipment,48.96
,Miscellaneous,5.32


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2190.,8760.
,BLDG_LIGHT_SCH,6460.,8760.
,BLDG_OCC_SCH,2672.,7300.
,GAS_EQUIP_SCH,1044.,8760.
,INFIL_HALF_ON_SCH,5293.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,7300.,7300.
,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2744.,6935.
,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,DINING DUALSPSCHED,January,21.00,365,21.00,365
,CLGSETP_SCH,DINING DUALSPSCHED,July,24.00,365,24.00,365
,HTGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,January,19.00,365,19.00,365
,CLGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,July,26.00,365,26.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],11731.21,10449.22,0.00,22180.43
,Cost per Total Building Area [$/m2],50.49,44.97,0.00,95.46
,Cost per Net Conditioned Building Area [$/m2],50.49,44.97,0.00,95.46


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,22818.07
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,11731.21
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,10449.22


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1771.57,1568.94,1742.32,1653.78,1740.12,1730.11,1958.85,1849.20,1715.01,1746.79,1697.46,1773.69,20947.84,1958.85
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),1786.57,1583.94,1757.32,1668.78,1755.12,1745.11,1973.85,1864.20,1730.01,1761.79,1712.46,1788.69,21127.84,1973.85
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1786.57,1583.94,1757.32,1668.78,1755.12,1745.11,1973.85,1864.20,1730.01,1761.79,1712.46,1788.69,21127.84,1973.85
,Taxes ($),142.93,126.72,140.59,133.50,140.41,139.61,157.91,149.14,138.40,140.94,137.00,143.10,1690.23,157.91
,Total ($),1929.50,1710.66,1897.91,1802.28,1895.53,1884.72,2131.76,2013.34,1868.41,1902.73,1849.45,1931.79,22818.07,2131.76


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),36.72,32.97,36.19,35.48,36.87,37.94,42.36,40.04,36.65,36.45,35.46,36.76,443.89,42.36,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),9.70,8.71,9.56,9.38,9.75,10.03,11.19,10.58,9.69,9.63,9.37,9.72,117.32,11.19,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),20.41,18.32,20.11,19.72,20.49,21.09,23.54,22.25,20.37,20.26,19.71,20.43,246.68,23.54,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-6.7,-6.0,-6.6,-6.5,-6.7,-6.9,-7.7,-7.3,-6.7,-6.7,-6.5,-6.7,-81.0,-6.0,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.6,-0.5,-0.6,-0.5,-0.6,-0.6,-0.6,-0.6,-0.6,-0.6,-0.5,-0.6,-6.8,-0.5,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-3.9,-3.5,-3.9,-3.8,-3.9,-4.0,-4.5,-4.3,-3.9,-3.9,-3.8,-3.9,-47.3,-3.5,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),15.08,13.54,14.86,14.57,15.14,15.58,17.40,16.45,15.05,14.97,14.57,15.10,182.33,17.40,EnergyCharges
,TAXOFEIGHTPERCENT ($),142.93,126.72,140.59,133.50,140.41,139.61,157.91,149.14,138.40,140.94,137.00,143.10,1690.23,157.91,Taxes
,ANNUALENERGYCHARGE ($),1121.16,1013.22,1105.81,1085.59,1125.53,1156.35,1283.26,1216.67,1119.13,1113.45,1085.09,1122.47,13547.72,1283.26,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),579.67,492.22,566.80,499.83,543.55,500.67,593.99,555.39,525.27,563.12,544.05,580.39,6544.95,593.99,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1786.57,1583.94,1757.32,1668.78,1755.12,1745.11,1973.85,1864.20,1730.01,1761.79,1712.46,1788.69,21127.84,1973.85
,TotalEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,TotalDemand,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,PeakEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakDemand,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakAndShoulderDemand,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,PeakAndMidPeakEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakAndMidPeakDemand,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakAndOffPeakDemand,32.25,32.31,32.31,38.34,36.97,45.03,46.09,44.30,38.53,33.48,33.03,32.28,444.92,46.09
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),889.68,805.41,877.70,861.92,893.10,917.15,1016.23,964.25,888.10,883.66,861.52,890.70,10749.43,1016.23
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),899.08,814.81,887.10,871.32,902.50,926.55,1025.63,973.65,897.50,893.06,870.92,900.10,10862.23,1025.63
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),899.08,814.81,887.10,871.32,902.50,926.55,1025.63,973.65,897.50,893.06,870.92,900.10,10862.23,1025.63
,Taxes ($),71.93,65.19,70.97,69.71,72.20,74.12,82.05,77.89,71.80,71.45,69.67,72.01,868.98,82.05
,Total ($),971.01,880.00,958.06,941.02,974.70,1000.68,1107.68,1051.54,969.30,964.51,940.60,972.11,11731.21,1107.68


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),36.72,32.97,36.19,35.48,36.87,37.94,42.36,40.04,36.65,36.45,35.46,36.76,443.89,42.36,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),9.70,8.71,9.56,9.38,9.75,10.03,11.19,10.58,9.69,9.63,9.37,9.72,117.32,11.19,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),20.41,18.32,20.11,19.72,20.49,21.09,23.54,22.25,20.37,20.26,19.71,20.43,246.68,23.54,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.3802,0.3414,0.3747,0.3674,0.3818,0.3929,0.4386,0.4146,0.3795,0.3775,0.3672,0.3807,4.60,0.44,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.6156,0.5527,0.6067,0.5949,0.6182,0.6361,0.7101,0.6713,0.6144,0.6111,0.5946,0.6164,7.44,0.71,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-3.7,-3.3,-3.6,-3.6,-3.7,-3.8,-4.2,-4.0,-3.7,-3.6,-3.5,-3.7,-44.4,-3.3,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),14.61,13.12,14.40,14.12,14.67,15.10,16.85,15.93,14.58,14.50,14.11,14.63,176.64,16.85,EnergyCharges
,TAXOFEIGHTPERCENT ($),71.93,65.19,70.97,69.71,72.20,74.12,82.05,77.89,71.80,71.45,69.67,72.01,868.98,82.05,Taxes
,ANNUALENERGYCHARGE ($),810.92,734.70,800.08,785.81,814.01,835.77,925.38,878.36,809.49,805.48,785.45,811.85,9797.30,925.38,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,899.08,814.81,887.10,871.32,902.50,926.55,1025.63,973.65,897.50,893.06,870.92,900.10,10862.23,1025.63
,TotalEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,TotalDemand,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,PeakEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakDemand,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakAndShoulderDemand,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,PeakAndMidPeakEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakAndMidPeakDemand,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,18106.10,16255.21,17842.84,17496.26,18181.10,18709.44,20885.65,19743.80,18071.34,17973.88,17487.59,18128.55,218881.75,20885.65
,PeakAndOffPeakDemand,32.25,32.31,32.31,38.61,37.17,45.30,46.23,44.36,38.71,33.54,33.05,32.29,446.12,46.23
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1472.82,1101.77,1016.85,745.40,546.13,532.20,530.97,522.14,477.41,567.78,855.96,1305.77,9675.20,1472.82
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),1472.82,1101.77,1016.85,745.40,546.13,532.20,530.97,522.14,477.41,567.78,855.96,1305.77,9675.20,1472.82
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1472.82,1101.77,1016.85,745.40,546.13,532.20,530.97,522.14,477.41,567.78,855.96,1305.77,9675.20,1472.82
,Taxes ($),117.83,88.14,81.35,59.63,43.69,42.58,42.48,41.77,38.19,45.42,68.48,104.46,774.02,117.83
,Total ($),1590.64,1189.91,1098.20,805.03,589.82,574.77,573.45,563.91,515.61,613.20,924.44,1410.23,10449.22,1590.64


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),1472.82,1101.77,1016.85,745.40,546.13,532.20,530.97,522.14,477.41,567.78,855.96,1305.77,9675.20,1472.82,EnergyCharges
,TAXOFEIGHTPERCENT ($),117.83,88.14,81.35,59.63,43.69,42.58,42.48,41.77,38.19,45.42,68.48,104.46,774.02,117.83,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1472.82,1101.77,1016.85,745.40,546.13,532.20,530.97,522.14,477.41,567.78,855.96,1305.77,9675.20,1472.82
,TotalEnergy,179.17,146.71,113.36,82.73,59.62,50.98,51.45,51.54,51.89,69.41,109.32,171.14,1137.32,179.17


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,179.17,146.71,113.36,82.73,59.62,50.98,51.45,51.54,51.89,69.41,109.32,171.14,1137.32,179.17
,TotalDemand,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,PeakEnergy,179.17,146.71,113.36,82.73,59.62,50.98,51.45,51.54,51.89,69.41,109.32,171.14,1137.32,179.17
,PeakDemand,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,179.17,146.71,113.36,82.73,59.62,50.98,51.45,51.54,51.89,69.41,109.32,171.14,1137.32,179.17
,PeakAndShoulderDemand,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,PeakAndMidPeakEnergy,179.17,146.71,113.36,82.73,59.62,50.98,51.45,51.54,51.89,69.41,109.32,171.14,1137.32,179.17
,PeakAndMidPeakDemand,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,179.17,146.71,113.36,82.73,59.62,50.98,51.45,51.54,51.89,69.41,109.32,171.14,1137.32,179.17
,PeakAndOffPeakDemand,0.4610,0.4547,0.3027,0.2677,0.1809,0.1540,0.1540,0.1540,0.1540,0.2106,0.3843,0.4224,3.30,0.46
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
