Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:57
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Warehouse New2004_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,2091.74,432.61,432.61
,Net Site Energy,2091.74,432.61,432.61
,Total Source Energy,4658.31,963.43,963.43
,Net Source Energy,4658.31,963.43,963.43


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,4835.13
,Net Conditioned Building Area,4835.13
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,1124.29,0.00,0.00,0.00,0.00
,Cooling,15.63,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,545.05,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,140.18,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,104.42,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,162.17,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,967.45,1124.29,0.00,0.00,0.00,0.00
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,0.00,1124.29,0.00,0.00,0.00,0.00
,Cooling,General,15.63,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,545.05,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,140.18,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,104.42,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Ventilation (simple),0.75,0.00,0.00,0.00,0.00,0.00
,,Unit Heater Fans,1.32,0.00,0.00,0.00,0.00,0.00
,,Unitary Fans,160.09,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,141.72,0.00,0.00,0.00,0.00,0.00
,HVAC,36.77,232.53,0.00,0.00,0.00,0.00
,Other,21.60,0.00,0.00,0.00,0.00,0.00
,Total,200.09,232.53,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,141.72,0.00,0.00,0.00,0.00,0.00
,HVAC,36.77,232.53,0.00,0.00,0.00,0.00
,Other,21.60,0.00,0.00,0.00,0.00,0.00
,Total,200.09,232.53,0.00,0.00,0.00,0.00


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,967.451,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,967.451,100.00
,,,
,Total On-Site and Utility Electric Sources,967.451,100.00
,Total Electricity End Uses,967.451,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,1880.83


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:57
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],3036.71,890.86,897.36,390.16,858.34
,Above Ground Wall Area [m2],3036.71,890.86,897.36,390.16,858.34
,Window Opening Area [m2],17.66,0.00,0.00,11.15,6.51
,Gross Window-Wall Ratio [%],0.58,0.00,0.00,2.86,0.76
,Above Ground Window-Wall Ratio [%],0.58,0.00,0.00,2.86,0.76


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],3036.71,890.86,897.36,390.16,858.34
,Above Ground Wall Area [m2],3036.71,890.86,897.36,390.16,858.34
,Window Opening Area [m2],17.66,0.00,0.00,11.15,6.51
,Gross Window-Wall Ratio [%],0.58,0.00,0.00,2.86,0.76
,Above Ground Window-Wall Ratio [%],0.58,0.00,0.00,2.86,0.76


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],4598.25
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BULKSTORAGE,3204.84,Yes,Yes,27350.11,1.00,1586.63,0.00,0.00,0.00,9.6800,,2.5600
,FINESTORAGE,1393.41,Yes,Yes,10880.60,1.00,1150.96,0.00,0.00,0.00,15.0600,,0.0000
,OFFICE,236.88,Yes,Yes,1010.76,1.00,299.12,0.00,17.66,17.66,11.8400,47.38,8.0700
,Total,4835.13,,,39241.47,,3036.71,0.00,17.66,17.66,11.3363,967.03,2.0922
,Conditioned Total,4835.13,,,39241.47,,3036.71,0.00,17.66,17.66,11.3363,967.03,2.0922
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-14:00,07-JAN-07:10,-,-,-,-
,Heating,0.00,383170.25,0.00,0.00,0.00,0.00
,Cooling,24040.33,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,49331.02,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,9104.40,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,11037.45,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,93513.20,383170.25,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,383170.25,0.00,0.00,0.00,0.00
,Cooling,General,24040.33,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,49331.02,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,9104.40,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Ventilation (simple),74.41,0.00,0.00,0.00,0.00,0.00
,,Unit Heater Fans,0.00,0.00,0.00,0.00,0.00,0.00
,,Unitary Fans,10963.04,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,1227.73,0.00,0.00,0.00
,Cooling,55.41,0.00,0.00,0.00,0.00
,Interior Lighting,1932.76,0.00,0.00,0.00,0.00
,Exterior Lighting,497.07,0.00,0.00,0.00,0.00
,Interior Equipment,370.29,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,575.05,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,3430.58,1227.73,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,253.92,0.00,0.00,0.00
,Cooling,11.46,0.00,0.00,0.00,0.00
,Interior Lighting,399.73,0.00,0.00,0.00,0.00
,Exterior Lighting,102.80,0.00,0.00,0.00,0.00
,Interior Equipment,76.58,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,118.93,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,709.51,253.92,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,253.92,0.00,0.00,0.00
,Cooling,11.46,0.00,0.00,0.00,0.00
,Interior Lighting,399.73,0.00,0.00,0.00,0.00
,Exterior Lighting,102.80,0.00,0.00,0.00,0.00
,Interior Equipment,76.58,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,118.93,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,709.51,253.92,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
ZoneHVAC:UnitHeater

,,Design Size Maximum Supply Air Flow Rate [m3/s]
,BULKSTORAGE UNIT HEATER,3.22
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,BULKSTORAGE UNIT HEATERFAN,3.22
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,BULKSTORAGE UNIT HEATER COIL,126804.56
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,31152.77
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,161069.42
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,FINESTORAGE DIRECT AIR,5.07
,OFFICE DIRECT AIR,1.28
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,FURNACE_PACU_CAV_1:1,1.28,1.28,1.28,1.28,1.28,1.28,1.00,1.00,1.28
,FURNACE_PACU_CAV_2:2,5.07,5.07,5.07,5.07,5.07,5.07,1.00,1.00,5.07
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,FURNACE_PACU_CAV_1:1_OA_CONTROLLER,1.28,0.050000
,FURNACE_PACU_CAV_2:2_OA_CONTROLLER,5.07,0.348352
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,1.28,25803.85,0.768342
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,5.07,125850.91,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [m3/s],Supply Air Flow Rate During Heating Operation [m3/s],Supply Air Flow Rate During Cooling Operation [m3/s],Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],Nominal Heating Capacity [W],Nominal Cooling Capacity [W],Maximum Supply Air Temperature from Supplemental Heater [C],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,1.28,1.28,1.28,1.28,31152.77,25803.85,40.00,1.00
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,5.07,5.07,5.07,5.07,161069.42,125850.91,40.00,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [m3/s]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,1.28
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,5.07
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,BULKSTORAGE_WALL_EAST,BULKSTORAGE_WALL_EAST_DOOR_1 | BULKSTORAGE_WALL_EAST_DOOR_2 | BULKSTORAGE_WALL_EAST_DOOR_3 |
,BULKSTORAGE_WALL_WEST,BULKSTORAGE_WALL_WEST_OHDOOR_1 | BULKSTORAGE_WALL_WEST_OHDOOR_2 | BULKSTORAGE_WALL_WEST_OHDOOR_3 | BULKSTORAGE_WALL_WEST_OHDOOR_4 | BULKSTORAGE_WALL_WEST_OHDOOR_5 | BULKSTORAGE_WALL_WEST_OHDOOR_6 | BULKSTORAGE_WALL_WEST_OHDOOR_7 |
,FINESTORAGE_WALL_EAST,FINESTORAGE_WALL_EAST_DOOR_1 |
,FINESTORAGE_WALL_WEST_1,FINESTORAGE_WALL_WEST_1_DOOR_1 |
,OFFICE_WALL_SOUTH,OFFICE_WALL_SOUTH WINDOW 1 | OFFICE_WALL_SOUTH WINDOW2 | OFFICE_WALL_SOUTH_DOOR_1 |
,OFFICE_WALL_WEST,OFFICE_WALL_WEST DOOR | OFFICE_WALL_WEST WINDOW1 | OFFICE_WALL_WEST WINDOW2 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,10.34,10.19,11.31,13.07,16.39,19.30,22.10,24.20,21.69,17.32,14.23,11.34


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,           3,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,           4,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.50,0.80,0.90,0.90,0.90,0.80,0.90,0.90,0.90,0.90,0.40,0.10,0.10,0.10,0.10,0.10,0.10
,           5,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.20,0.40,0.40,0.40,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,           6,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           7,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           8,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,           9,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.40,0.70,0.90,0.90,0.90,0.80,0.90,0.90,0.90,0.90,0.30,0.10,0.10,0.10,0.10,0.10,0.10
,          10,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.24,0.24,0.24,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          11,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          12,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          13,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          14,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.70,0.90,0.90,0.90,0.50,0.85,0.85,0.85,0.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          15,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          16,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.20,0.20,0.20,0.20,0.10,0.10,0.10,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          17,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          18,BLDG_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          19,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          20,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          21,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          22,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          23,CLGSETP_FINESTORAGE_SCH_dy_1,TEMPERATURE,No,Values:,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70,26.70
,          24,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          25,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          26,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          27,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          28,HTGSETP_BULKSTORAGE_SCH_dy_1,TEMPERATURE,No,Values:,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20,7.20
,          29,HTGSETP_FINESTORAGE_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          30,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.50,15.50,15.50,15.50,15.50,15.50,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.50,15.50,15.50,15.50,15.50,15.50,15.50
,          31,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
,          32,HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,15.50,15.50,15.50,15.50,15.50,15.50,15.50,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50
,          33,HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50,15.50
,          34,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          35,HVACOPERATIONSCHD_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          36,HVACOPERATIONSCHD_dy_3,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          37,MINOA_SCHED_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          38,MINOA_SCHED_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          39,MINOA_SCHED_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,           3,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,           4,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
,           5,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           6,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
,           7,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,           8,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,           9,CLGSETP_FINESTORAGE_SCH,TEMPERATURE,Through Dec 31,CLGSETP_FINESTORAGE_SCH_wk_1
,          10,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
,          11,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          12,HTGSETP_BULKSTORAGE_SCH,TEMPERATURE,Through Dec 31,HTGSETP_BULKSTORAGE_SCH_wk_1
,          13,HTGSETP_FINESTORAGE_SCH,TEMPERATURE,Through Dec 31,HTGSETP_FINESTORAGE_SCH_wk_1
,          14,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
,          15,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
,          16,MINOA_SCHED,FRACTION,Through Dec 31,MINOA_SCHED_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg Warehouse New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,40,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,3,41,18


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,BULKSTORAGE,0.0,0.00,0.00,0.00,22.86,67.24,4.27,1,1,1,0.00,45.72,30.48,100.58,0.00,8.53,8.53,27350.11,TARP,DOE-2,3204.84,1586.63,1528.76,0.00,5,10,0,Yes
,           2,FINESTORAGE,0.0,0.00,0.00,0.00,23.07,14.53,4.60,1,1,1,0.00,45.72,0.00,30.48,0.00,8.53,7.81,10880.60,TARP,DOE-2,1393.41,1150.96,1147.06,0.00,9,2,0,Yes
,           3,OFFICE,0.0,0.00,0.00,0.00,12.95,4.57,2.13,1,1,1,0.00,25.91,0.00,9.14,0.00,4.27,4.27,1010.76,TARP,DOE-2,236.88,299.12,275.60,17.66,6,6,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,BULKSTORAGE,3204.84,0.0,N/A,0.000,9.680,2.560,0.000,0.000,0.000,0.000,12.240,No
,           2,FINESTORAGE,1393.41,0.0,N/A,0.000,15.060,0.000,0.000,0.000,0.000,0.000,15.060,No
,           3,OFFICE,236.88,5.0,47.376,2.111E-002,11.840,8.070,0.000,0.000,0.000,0.000,19.910,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,OFFICE PEOPLE,BLDG_OCC_SCH,OFFICE,236.88,5.0,5.0,2.111E-002,47.376,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,BULKSTORAGE_LIGHTS,BLDG_LIGHT_SCH,BULKSTORAGE,3204.84,0.0,31022.857,9.680,N/A,0.000,0.500,0.200,0.300,1.000,General,0.000,31022.857
,           2,FINESTORAGE_LIGHTS,BLDG_LIGHT_SCH,FINESTORAGE,1393.41,0.0,20984.754,15.060,N/A,0.000,0.500,0.200,0.300,1.000,General,0.000,20984.754
,           3,OFFICE_LIGHTS,BLDG_LIGHT_SCH,OFFICE,236.88,5.0,2804.634,11.840,560.927,0.000,0.500,0.200,0.300,1.000,General,0.000,2804.634


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BULKSTORAGE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BULKSTORAGE,3204.84,0.0,8204.392,2.560,N/A,0.000,0.500,0.000,0.500,MiscPlug,0.000,8204.392
,           2,OFFICE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE,236.88,5.0,1911.605,8.070,382.321,0.000,0.500,0.000,0.500,MiscPlug,0.000,1911.605


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,BULKSTORAGE_INFILTRATION,ALWAYS_ON,BULKSTORAGE,3204.84,0.0,1.465,4.570E-004,3.020E-004,0.193,1.000,0.000,0.000,0.000
,           2,FINESTORAGE_INFILTRATION,ALWAYS_ON,FINESTORAGE,1393.41,0.0,0.770,5.523E-004,3.020E-004,0.255,1.000,0.000,0.000,0.000
,           3,OFFICE_INFILTRATION,ALWAYS_ON,OFFICE,236.88,5.0,9.210E-002,3.888E-004,3.020E-004,0.328,1.000,0.000,0.000,0.000


ZoneVentilation Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
,           1,BULKSTORAGE_VENTILATION,MINOA_SCHED,BULKSTORAGE,3204.84,0.0,0.801,2.500E-004,N/A,0.105,Intake,49.800,0.5,1.000,0.000,0.000,0.000,7.50,35.00,-27.50,-30.00,50.00,6.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BULKSTORAGE,Mixing/Well-Stirred
,           2,FINESTORAGE,Mixing/Well-Stirred
,           3,OFFICE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BULKSTORAGE,1.2000
,           3,Zone FINESTORAGE,1.2000
,           4,Zone OFFICE,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BULKSTORAGE,1.2000
,           3,Zone FINESTORAGE,1.2000
,           4,Zone OFFICE,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BULKSTORAGE,Cooling,85950.40793,103140.48952,7.16583,8.59900,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,3204.84064,0.00000,0.80121,0.00000
,           2,BULKSTORAGE,Heating,105670.46995,126804.56394,2.68618,3.22341,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,3204.84064,0.00000,0.80121,0.00000
,           3,FINESTORAGE,Cooling,30224.11142,36268.93370,1.98394,2.38073,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,1393.40997,0.00000,0.34835,0.00000
,           4,FINESTORAGE,Heating,123611.31236,148333.57483,4.22335,5.06802,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,1393.40997,0.00000,0.34835,0.00000
,           5,OFFICE,Cooling,8180.02720,9816.03263,0.68198,0.81838,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,236.87791,5.00000,5.00000E-002,0.00000
,           6,OFFICE,Heating,24266.38250,29119.65900,1.06471,1.27765,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00,-20.60000,6.12575E-004,236.87791,5.00000,5.00000E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,FURNACE_PACU_CAV_1:1,Cooling,Sensible,11231.40,0.81838,0.81838,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,FURNACE_PACU_CAV_1:1,Heating,Sensible,31152.77,1.27765,1.27765,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00
,           3,FURNACE_PACU_CAV_2:2,Cooling,Sensible,40806.52,2.38073,2.38073,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,FURNACE_PACU_CAV_2:2,Heating,Sensible,161069.42,5.06802,5.06802,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,ZoneHVAC:UnitHeater,BULKSTORAGE UNIT HEATER,Design Size Maximum Supply Air Flow Rate [m3/s],3.22341
,           2,Fan:ConstantVolume,BULKSTORAGE UNIT HEATERFAN,Design Size Maximum Flow Rate [m3/s],3.22341
,           3,Coil:Heating:Fuel,BULKSTORAGE UNIT HEATER COIL,Design Size Nominal Capacity [W],126804.56394
,           4,AirTerminal:SingleDuct:Uncontrolled,FINESTORAGE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],5.06802
,           5,AirTerminal:SingleDuct:Uncontrolled,OFFICE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.27765
,           6,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.27765
,           7,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.27765
,           8,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Sum of Air Terminal Maximum Flow Rates [m3/s],1.27765
,           9,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Adjusted Heating Design Air Flow Rate [m3/s],1.27765
,          10,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Adjusted Cooling Design Air Flow Rate [m3/s],1.27765
,          11,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Adjusted Main Design Air Flow Rate [m3/s],1.27765
,          12,AirLoopHVAC,FURNACE_PACU_CAV_1:1,User Heating Air Flow Ratio [],1.00000
,          13,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          14,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.06802
,          15,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.06802
,          16,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],5.06802
,          17,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Adjusted Heating Design Air Flow Rate [m3/s],5.06802
,          18,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],5.06802
,          19,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Adjusted Main Design Air Flow Rate [m3/s],5.06802
,          20,AirLoopHVAC,FURNACE_PACU_CAV_2:2,User Heating Air Flow Ratio [],1.00000
,          21,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          22,AirLoopHVAC,FURNACE_PACU_CAV_1:1,Design Supply Air Flow Rate [m3/s],1.27765
,          23,AirLoopHVAC,FURNACE_PACU_CAV_2:2,Design Supply Air Flow Rate [m3/s],5.06802
,          24,Controller:OutdoorAir,FURNACE_PACU_CAV_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.27765
,          25,Controller:OutdoorAir,FURNACE_PACU_CAV_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],5.00000E-002
,          26,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.27765
,          27,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],25803.84518
,          28,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.76834
,          29,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.27765
,          30,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.27765
,          31,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.27765
,          32,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.27765
,          33,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Nominal Heating Capacity [W],31152.76893
,          34,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Nominal Cooling Capacity [W],25803.84518
,          35,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          36,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          37,Fan:OnOff,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.27765
,          38,Coil:Heating:Fuel,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],31152.76893
,          39,Controller:OutdoorAir,FURNACE_PACU_CAV_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.06802
,          40,Controller:OutdoorAir,FURNACE_PACU_CAV_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.34835
,          41,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],5.06802
,          42,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],125850.91173
,          43,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          44,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],5.06802
,          45,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],5.06802
,          46,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],5.06802
,          47,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],5.06802
,          48,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Nominal Heating Capacity [W],161069.41617
,          49,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Nominal Cooling Capacity [W],125850.91173
,          50,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
