Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:57
,          51,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          52,Fan:OnOff,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],5.06802
,          53,Coil:Heating:Fuel,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],161069.41617


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,24813.2,2.97,10.13,11.64,11.14
,           2,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,121919.6,2.84,9.71,11.93,11.06


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BULKSTORAGE,RunPeriod: RUNPERIOD 1,3.2994768192E-007,6.3861091020E-007,Pass,Pass,3.5401961133E-002,3.5850708504E-002,Pass,Pass
,           2,FINESTORAGE,RunPeriod: RUNPERIOD 1,0.7871689849,0.6601673103,Pass,Pass,0.5268787305,0.4753529740,Pass,Pass
,           3,OFFICE,RunPeriod: RUNPERIOD 1,0.9717379515,0.9796507457,Pass,Pass,0.6033873290,0.5469764475,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],6295.67,650.69,0.00,90.92,322.08,7359.38


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BULKSTORAGE_WALL_EAST,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,598.24,592.39,90.00,90.00,E
,BULKSTORAGE_WALL_NORTH,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,390.16,390.16,0.00,90.00,N
,BULKSTORAGE_WALL_WEST,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,598.24,546.22,270.00,90.00,W
,BULKSTORAGE_FLOOR,EXT-SLAB,0.30,3.154,6.452,3204.84,3204.84,0.00,180.00,
,BULKSTORAGE_CEILING,METAL BLDG SEMI-COND ROOF,0.30,0.551,0.596,3204.84,3204.84,180.00,0.00,
,FINE STORAGE OFFICE_WALL_SOUTH,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,110.54,110.54,180.00,90.00,S
,FINE STORAGE OFFICE_WALL_WEST,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,39.02,39.02,270.00,90.00,W
,FINESTORAGE_WALL_EAST,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,260.10,258.15,90.00,90.00,E
,FINESTORAGE_WALL_NORTH,INT-WALLS,0.08,3.242,6.299,390.16,390.16,0.00,90.00,N
,FINESTORAGE_WALL_SOUTH_1,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,169.07,169.07,180.00,90.00,S
,FINESTORAGE_WALL_WEST_1,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,182.07,180.12,270.00,90.00,W
,FINESTORAGE_FLOOR,EXT-SLAB,0.30,3.154,6.452,1156.53,1156.53,0.00,180.00,
,FINESTORAGE_CEILING,METAL BLDG SEMI-COND ROOF,0.30,0.551,0.596,1393.41,1393.41,0.00,0.00,
,OFFICE_WALL_EAST,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,39.02,39.02,90.00,90.00,E
,OFFICE_WALL_NORTH,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,110.54,110.54,0.00,90.00,N
,OFFICE_WALL_SOUTH,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,110.54,95.49,180.00,90.00,S
,OFFICE_WALL_WEST,METAL BLDG SEMI-COND EXT WALL,0.80,0.806,0.917,39.02,30.56,270.00,90.00,W
,OFFICE_FLOOR,EXT-SLAB,0.30,3.154,6.452,236.88,236.88,0.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,OFFICE_WALL_SOUTH WINDOW 1,WINDOW SEMI-COND FIXED,5.58,0.00,0.00,5.58,5.58,5.835,0.700,0.603,,,No,OFFICE_WALL_SOUTH,180.00,90.00,S
,OFFICE_WALL_SOUTH WINDOW2,WINDOW SEMI-COND FIXED,5.58,0.00,0.00,5.58,5.58,5.835,0.700,0.603,,,No,OFFICE_WALL_SOUTH,180.00,90.00,S
,OFFICE_WALL_WEST WINDOW1,WINDOW SEMI-COND FIXED,3.25,0.00,0.00,3.25,3.25,5.835,0.700,0.603,,,No,OFFICE_WALL_WEST,270.00,90.00,W
,OFFICE_WALL_WEST WINDOW2,WINDOW SEMI-COND FIXED,3.25,0.00,0.00,3.25,3.25,5.835,0.700,0.603,,,No,OFFICE_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,17.66,5.835,0.700,0.603,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,17.66,5.835,0.700,0.603,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,BULKSTORAGE_WALL_EAST_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,BULKSTORAGE_WALL_EAST
,BULKSTORAGE_WALL_EAST_DOOR_2,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,BULKSTORAGE_WALL_EAST
,BULKSTORAGE_WALL_EAST_DOOR_3,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,BULKSTORAGE_WALL_EAST
,BULKSTORAGE_WALL_WEST_OHDOOR_1,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_2,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_3,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_4,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_5,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_6,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_7,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,FINESTORAGE_WALL_EAST_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,FINESTORAGE_WALL_EAST
,FINESTORAGE_WALL_WEST_1_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,FINESTORAGE_WALL_WEST_1
,OFFICE_WALL_SOUTH_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,3.90,OFFICE_WALL_SOUTH
,OFFICE_WALL_WEST DOOR,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,OFFICE_WALL_WEST


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,OFFICE_WALL_SOUTH WINDOW 1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE_WALL_SOUTH WINDOW2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE_WALL_WEST WINDOW1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,OFFICE_WALL_WEST WINDOW2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BULKSTORAGE_LIGHTS,BULKSTORAGE,9.6800,3204.84,31022.86,General,BLDG_LIGHT_SCH,54.12,168.00,52.97,0.0000,Y,308.49
,FINESTORAGE_LIGHTS,FINESTORAGE,15.0600,1393.41,20984.75,General,BLDG_LIGHT_SCH,54.12,168.00,52.97,0.0000,Y,208.67
,OFFICE_LIGHTS,OFFICE,11.8400,236.88,2804.63,General,BLDG_LIGHT_SCH,54.12,168.00,52.97,0.0000,Y,27.89
,Interior Lighting Total,,11.3363,4835.13,54812.25,,,,,,,,545.05


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,8923.00,AstronomicalClock,-,,83.69,83.69,140.18
,Exterior Lighting Total,8923.00,,,,,,140.18


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,25803.85,19826.19,5977.66,0.77,3.50,,
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,125850.91,87854.41,37996.50,0.70,3.23,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,,24813.2,2.97,10.13,11.64,11.14
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,,121919.6,2.84,9.71,11.93,11.06
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BULKSTORAGE UNIT HEATER COIL,Coil:Heating:Fuel,,126804.56,0.78
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,31152.77,0.80
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,161069.42,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BULKSTORAGE UNIT HEATERFAN,Fan:ConstantVolume,0.54,49.80,3.22,299.35,92.87,1.00,3.33,Unit Heater Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.28,1455.49,1139.19,1.00,1.30,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,0.59,1109.65,5.07,9507.55,1875.99,1.00,1.13,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,OFFICE,8180.03,9816.03,41.44,0.682,0.818,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,23.99,0.00977,30.88,0.01878,0.050,0.00
,BULKSTORAGE,85950.41,103140.49,32.18,7.166,8.599,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.99,0.01090,30.77,0.01878,0.801,0.00
,FINESTORAGE,30224.11,36268.93,26.03,1.984,2.381,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,26.70,26.69,0.01142,30.88,0.01878,0.348,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,OFFICE,24266.38,29119.66,122.93,1.065,1.278,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00,21.00,20.99,0.00733,-20.60,0.00061,0.050,0.00
,BULKSTORAGE,105670.47,126804.56,39.57,2.686,3.223,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,7.20,7.19,0.00514,-20.60,0.00061,0.801,0.00
,FINESTORAGE,123611.31,148333.57,106.45,4.223,5.068,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,15.60,15.59,0.00671,-20.60,0.00061,0.348,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,FURNACE_PACU_CAV_1:1,0.82,0.82,1.28,1.28,1.2777,1.2777,1.2777,1.0000,1.0000
,FURNACE_PACU_CAV_2:2,2.38,2.38,5.07,5.07,5.0680,5.0680,5.0680,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BULKSTORAGE UNIT HEATER COIL,COIL:HEATING:FUEL,ZONEHVAC:UNITHEATER,BULKSTORAGE UNIT HEATER,126804.564,126804.564,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,126804.56,126804.56,3.223413,7.19,5.61,0.00513612,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,0.0000,7.19,0.00513612,79.8097,126804.56,0.00,-999.00,-999.00
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FURNACE_PACU_CAV_1:1,25803.845,19826.189,1.277653,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,26164.55,19805.34,1.277653,25.36,18.09,0.01031613,12.80,11.88,0.00850000,30.88,0.01878287,25.40,3.9134,23.99,0.00976519,51.2475,8180.03,0.00,25801.22,19678.82
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,FURNACE_PACU_CAV_1:1,31152.769,31152.769,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00,31152.77,31152.77,1.277653,19.36,13.11,0.00706298,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,3.9134,20.99,0.00732570,46.3176,24266.38,0.00,-999.00,-999.00
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FURNACE_PACU_CAV_2:2,125850.912,87854.410,5.068016,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,115990.97,73958.14,5.068016,28.86,20.81,0.01250052,12.80,11.88,0.00850000,30.88,0.01878287,25.40,6.8735,26.69,0.01145393,51.0591,30213.40,0.00,125838.64,87358.61
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,FURNACE_PACU_CAV_2:2,161069.416,161069.416,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,161069.42,161069.42,5.068016,13.10,9.72,0.00629071,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,6.8735,15.59,0.00670981,59.6076,123611.31,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BULKSTORAGE UNIT HEATER COIL,COIL:HEATING:FUEL,Zone Equipment,ZONEHVAC:UNITHEATER,BULKSTORAGE UNIT HEATER,BULKSTORAGE,N/A,N/A,N/A,Yes,No,unknown,No,126804.564,126804.564,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,BULKSTORAGE UNIT HEATERFAN,Fan:ConstantVolume,3.223413,3.79036251,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,126804.56,126804.56,1.0000,3.79036251,3.223413,7.19,5.61,0.00513612,20140.8,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,126804.56,-20.60,0.00061258,-20.60,0.00000000,0.0000,7.19,0.00513612,7.19,0.00513612,79.8097,126804.56,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_1:1,OFFICE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,25803.845,19826.189,1.277653,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.0172,1004.8586,1.1759,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,1.277653,1.50237211,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,26164.55,19805.34,0.9862,1.50237211,1.277653,25.36,18.09,0.01031613,51769.9,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1455.494,24709.05,30.88,0.01878287,25.40,0.05000000,3.9134,23.99,0.00976519,23.99,0.00976519,51.2475,8180.03,0.00,25801.22,19678.82,1.44289096,26.67,19.44,0.01117891,55307.7,13.33,13.31,0.00951526,37426.1
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_1:1,OFFICE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31152.769,31152.769,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,1.277653,1.50237211,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 20:40:00,31152.77,31152.77,1.0000,1.50237211,1.277653,19.36,13.11,0.00706298,37376.6,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,31152.77,-20.60,0.00061258,-20.60,0.05000000,3.9134,20.99,0.00732570,20.99,0.00732570,46.3176,24266.38,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_2:2,FINESTORAGE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,125850.912,87854.410,5.068016,-999.0,-999.000,-999.0000,1.00000,0.89784,1028.0778,1004.8586,1.1759,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,5.068016,5.95940261,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,115990.97,73958.14,1.0850,5.95940261,5.068016,28.86,20.81,0.01250052,60931.2,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,9507.547,106483.43,30.88,0.01878287,25.40,0.34835249,6.8735,26.69,0.01142372,26.69,0.01145393,51.0591,30213.40,0.00,125838.64,87358.61,5.72346098,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_2:2,FINESTORAGE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,161069.416,161069.416,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,5.068016,5.95940261,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,161069.42,161069.42,1.0000,5.95940261,5.068016,13.10,9.72,0.00629071,29052.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,161069.42,-20.60,0.00061258,-20.60,0.34835249,6.8735,15.59,0.00670981,15.59,0.00670981,59.6076,123611.31,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,FURNACE_PACU_CAV_2:2_OA_CONTROLLER,DifferentialDryBulb,0.35,5.07,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,OFFICE,2267.00,2431.50,1880.83
,BULKSTORAGE,0.00,0.00,0.00
,FINESTORAGE,0.00,0.00,0.00
,Facility,2267.00,2431.50,1880.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,OFFICE,593.17,0.00,0.00,0.00
,BULKSTORAGE,0.00,462.67,0.00,0.00
,FINESTORAGE,693.83,8.67,0.00,0.00
,Facility,1164.33,471.33,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,OFFICE,3.14,5.00,1010.76,0.181,0.340,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,OFFICE,3.14,5.00,1010.76,0.174,0.011,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,13,13
,Floor,4,3
,Roof,3,2
,Internal Mass,3,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,14,14
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,3
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,Electricity:Building,650.23,6492.82,01-JAN-00:10,58509.82,02-JAN-09:50
,Electricity:Zone:BULKSTORAGE,393.94,3922.72,01-JAN-00:10,35378.93,02-JAN-09:50
,InteriorLights:Electricity,545.05,5481.22,01-JAN-00:10,49331.02,02-JAN-09:10
,InteriorLights:Electricity:Zone:BULKSTORAGE,308.49,3102.29,01-JAN-00:10,27920.57,02-JAN-09:10
,General:InteriorLights:Electricity,545.05,5481.22,01-JAN-00:10,49331.02,02-JAN-09:10
,Electricity:Zone:FINESTORAGE,208.67,2098.48,01-JAN-00:10,18886.28,02-JAN-09:10
,InteriorLights:Electricity:Zone:FINESTORAGE,208.67,2098.48,01-JAN-00:10,18886.28,02-JAN-09:10
,Electricity:Zone:OFFICE,47.62,471.62,01-JAN-00:10,4244.62,02-JAN-09:10
,InteriorLights:Electricity:Zone:OFFICE,27.89,280.46,01-JAN-00:10,2524.17,02-JAN-09:10
,InteriorEquipment:Electricity,104.42,1011.60,01-JAN-00:10,9104.40,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:BULKSTORAGE,84.69,820.44,01-JAN-00:10,7383.95,02-JAN-09:10
,MiscPlug:InteriorEquipment:Electricity,104.42,1011.60,01-JAN-00:10,9104.40,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:OFFICE,19.73,191.16,01-JAN-00:10,1720.44,02-JAN-09:10
,Fans:Electricity,162.17,0.00,11-JAN-17:40,11262.39,02-JAN-06:10
,Fans:Electricity:Zone:BULKSTORAGE,0.75,0.00,01-JAN-00:10,74.41,17-JAN-06:10
,Ventilation (simple):Fans:Electricity,0.75,0.00,01-JAN-00:10,74.41,17-JAN-06:10
,ElectricityPurchased:Facility,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,ElectricityPurchased:Plant,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,Cogeneration:ElectricityPurchased,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,ElectricityNet:Plant,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,Cogeneration:ElectricityNet,967.45,6492.82,21-JAN-16:40,93513.20,19-JUL-15:00
,Electricity:HVAC,177.04,0.00,11-JAN-17:40,35003.37,19-JUL-15:00
,Unit Heater Fans:Fans:Electricity,1.32,0.00,02-JAN-08:20,299.35,01-JAN-00:10
,Unitary Fans:Fans:Electricity,160.09,0.00,01-JAN-00:40,10963.04,02-JAN-06:10
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ExteriorLights:Electricity,140.18,0.00,01-JAN-07:30,8923.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,140.18,0.00,01-JAN-07:30,8923.00,01-JAN-00:10
,Cooling:Electricity,15.63,0.00,01-JAN-00:10,24040.33,19-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1124.29,0.00,11-JAN-17:40,383170.25,07-JAN-07:10
,Gas:HVAC,1124.29,0.00,11-JAN-17:40,383170.25,07-JAN-07:10
,Heating:Gas,1124.29,0.00,11-JAN-17:40,383170.25,07-JAN-07:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,389153.71,0.002,21-JAN-16:40,0.038,27-JAN-09:10
,ElectricEmissions:CO2,330578.11,0.002,21-JAN-16:40,0.032,19-JUL-15:00
,CO:Facility,159.60,0.000,21-JAN-16:40,0.000,27-JAN-09:10
,ElectricEmissions:CO,114.74,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,CH4:Facility,724.07,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,ElectricEmissions:CH4,722.88,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,NOx:Facility,655.13,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,ElectricEmissions:NOx,601.95,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,N2O:Facility,8.96,0.000,21-JAN-16:40,0.000,27-JAN-09:10
,ElectricEmissions:N2O,7.77,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,SO2:Facility,1811.37,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,ElectricEmissions:SO2,1811.07,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,20.86,0.000,21-JAN-16:40,0.000,27-JAN-09:10
,ElectricEmissions:PM10,16.82,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,12.79,0.000,21-JAN-16:40,0.000,27-JAN-09:10
,ElectricEmissions:NMVOC,9.86,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,Hg:Facility,0.01,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,ElectricEmissions:Hg,0.01,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,Pb:Facility,0.03,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,ElectricEmissions:Pb,0.03,0.000,21-JAN-16:40,0.000,19-JUL-15:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,58575.60,0.000,11-JAN-17:40,0.020,07-JAN-07:10
,NaturalGasEmissions:CO,44.86,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:CH4,1.19,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:NOx,53.18,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:N2O,1.19,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:SO2,0.30,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,4.04,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,2.93,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:Hg,0.00,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:Pb,0.00,0.000,11-JAN-17:40,0.000,07-JAN-07:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,111387.29,0.001,21-JAN-16:40,0.011,27-JAN-09:10
,CarbonEquivalentEmissions:Carbon Equivalent,111387.29,0.001,21-JAN-16:40,0.011,27-JAN-09:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,416928.555,0.003,21-JAN-16:40,0.040,19-JUL-15:00
,ElectricEmissions:WaterEnvironmentalFactors,416928.555,0.003,21-JAN-16:40,0.040,19-JUL-15:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,1933.29,0.00,11-JAN-17:40,590586.89,07-JAN-07:10
,EnergyTransfer:Building,991.15,0.00,11-JAN-17:40,290935.27,07-JAN-07:10
,EnergyTransfer:Zone:BULKSTORAGE,137.75,0.00,02-JAN-08:20,108640.75,08-JAN-07:00
,Heating:EnergyTransfer,942.17,0.00,11-JAN-17:40,290935.27,07-JAN-07:10
,Heating:EnergyTransfer:Zone:BULKSTORAGE,137.75,0.00,02-JAN-08:20,108640.75,08-JAN-07:00
,Cooling:EnergyTransfer,48.97,0.00,01-JAN-00:10,44514.60,17-JUL-15:00
,Cooling:EnergyTransfer:Zone:BULKSTORAGE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:FINESTORAGE,716.45,0.00,01-JAN-00:40,159353.03,08-JAN-06:50
,Heating:EnergyTransfer:Zone:FINESTORAGE,676.16,0.00,01-JAN-00:40,159353.03,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:FINESTORAGE,40.29,0.00,01-JAN-00:10,42277.47,04-AUG-16:50
,EnergyTransfer:Zone:OFFICE,136.94,0.00,01-JAN-00:40,30047.77,02-FEB-06:20
,Heating:EnergyTransfer:Zone:OFFICE,128.26,0.00,01-JAN-00:40,30047.77,02-FEB-06:20
,Cooling:EnergyTransfer:Zone:OFFICE,8.68,0.00,01-JAN-00:10,8926.18,04-AUG-15:00
,EnergyTransfer:HVAC,942.14,0.00,11-JAN-17:40,299651.62,07-JAN-07:10
,HeatingCoils:EnergyTransfer,879.99,0.00,11-JAN-17:40,299651.62,07-JAN-07:10
,CoolingCoils:EnergyTransfer,62.15,0.00,01-JAN-00:10,86396.03,04-AUG-15:00
,Source:Facility,8088.89,46047.11,21-JAN-16:40,789190.15,27-JAN-09:10
,ElectricEmissions:Source,3430.58,23023.55,21-JAN-16:40,331597.79,19-JUL-15:00
,PurchasedElectricEmissions:Source,3430.58,23023.55,21-JAN-16:40,331597.79,19-JUL-15:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,1227.73,0.00,11-JAN-17:40,418421.92,07-JAN-07:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,OFFICE,0.000,0.000,128.261,-8.684,0.000,0.000,2.494,27.889,19.733,34.810,0.000,1.300,0.000,0.000,-13.595,0.000,-37.278,-154.930
,BULKSTORAGE,137.752,0.000,0.000,0.000,0.000,0.000,0.000,308.491,84.691,0.000,0.000,26.369,0.000,0.000,0.000,0.000,-383.450,-173.853
,FINESTORAGE,0.000,0.000,676.162,-40.288,0.000,0.000,0.000,208.672,0.000,0.000,0.000,6.586,0.002,0.000,0.000,0.000,-273.892,-577.239
,Total Facility,137.752,0.000,804.422,-48.972,0.000,0.000,2.494,545.053,104.424,34.810,0.000,34.255,0.002,0.000,-13.595,0.000,-694.620,-906.022


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,OFFICE,22-AUG-06:02,0.00,0.00,0.00,-13067.74,0.00,0.00,46.08,1121.85,955.80,21.65,0.00,0.00,11093.95,0.00,-0.00,0.00,-171.59,0.00
,BULKSTORAGE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,FINESTORAGE,17-JUL-16:42,0.00,0.00,0.00,-85906.57,0.00,0.00,0.00,6295.43,0.00,0.00,0.00,5303.62,74307.52,0.00,-0.00,0.00,0.00,0.00
,Total Facility,17-JUL-16:42,0.00,0.00,0.00,-85906.57,0.00,0.00,0.00,16443.67,4046.40,3124.86,0.00,12279.95,50011.70,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,OFFICE,08-JAN-06:52,0.00,0.00,31192.12,0.00,0.00,0.00,0.00,280.46,191.16,0.00,0.00,0.00,0.00,0.00,-2089.79,0.00,-4550.89,-25023.07
,BULKSTORAGE,08-JAN-06:54,108640.93,0.00,0.00,0.00,0.00,0.00,0.00,3102.29,820.44,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-60039.38,-52524.27
,FINESTORAGE,08-JAN-07:22,0.00,0.00,167103.79,0.00,0.00,0.00,0.00,2098.48,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-36524.38,-132677.89
,Total Facility,07-JAN-07:02,107728.40,0.00,188909.67,0.00,0.00,0.00,0.00,5481.22,1011.60,0.00,0.00,0.00,0.00,0.00,-2343.15,0.00,-104552.41,-196235.34


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,FURNACE_PACU_CAV_1:1,1.2777,0.0000,5.0000,1.0000,0.0500,1.2777,0.0611,1.0000,0.0500,0.0391,,
,FURNACE_PACU_CAV_2:2,5.0680,0.0000,0.0000,1.0000,0.3484,5.0680,0.1463,1.0000,0.3484,0.0687,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,FURNACE_PACU_CAV_1:1,1.2777,0.0000,5.0000,1.0000,0.0500,1.2777,1.0000,1.0000,0.0500,0.0391,,
,FURNACE_PACU_CAV_2:2,5.0680,0.0000,0.0000,1.0000,0.3484,5.0680,1.0000,1.0000,0.3484,0.0687,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE,FURNACE_PACU_CAV_1:1,0.010000,5.0000,0.000000,236.88,0.0500,1.0000,0.0500,1.000,0.0500
,FINESTORAGE,FURNACE_PACU_CAV_2:2,0.000000,0.0000,0.000250,1393.41,0.3484,1.0000,0.3484,1.000,0.3484


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,FURNACE_PACU_CAV_1:1,0.010000,5.00,0.000000,236.8779,0.0500,0.0500,0.0500
,FURNACE_PACU_CAV_2:2,,0.00,0.000250,1393.4100,0.3484,0.3484,0.3484


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,OFFICE,FURNACE_PACU_CAV_1:1,,1.2777,1.2777,1.2777,0.0500,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
