Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:57
,FINESTORAGE,FURNACE_PACU_CAV_2:2,,5.0680,5.0680,5.0680,0.3484,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,FURNACE_PACU_CAV_1:1,1.2777,1.2777,1.2777,1.2777,0.0500,1.0000
,FURNACE_PACU_CAV_2:2,5.0680,5.0680,5.0680,5.0680,0.3484,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,OFFICE,FURNACE_PACU_CAV_1:1,,1.2777,1.2777,1.2777,0.0500,0.0391,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FINESTORAGE,FURNACE_PACU_CAV_2:2,,5.0680,5.0680,5.0680,0.3484,0.0687,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,FURNACE_PACU_CAV_1:1,1.2777,1.2777,1.2777,1.2777,0.0500,1.0000
,FURNACE_PACU_CAV_2:2,5.0680,5.0680,5.0680,5.0680,0.3484,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4835.13
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,OFFICE,236.88,236.88,0.00,56.15
,BULKSTORAGE,3204.84,3204.84,0.00,0.00
,FINESTORAGE,1393.41,1393.41,0.00,0.00
,Totals,4835.13,4835.13,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.053,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.677,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,1124.29,383170.25,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,15.63,24040.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,545.05,49331.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,140.18,8923.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,104.42,9104.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.75,74.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unit Heater Fans,1.32,299.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unitary Fans,160.09,10963.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,104.42,967.45
,Natural Gas,0.00,1124.29
,Total,104.42,2091.74
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,1530.94,14183.69
,Natural Gas,0.00,9246.18
,Other,,0.00
,Total,1530.94,23429.87
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),112.73
,Space Heating,0.00
,Space Cooling,3.23
,Fans (All),33.54
,Service Water Heating,0.00
,Receptacle Equipment,21.60
,Miscellaneous (All),200.09
,Subtotal,200.09


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,232.53
,Service Water Heating,0.00
,Miscellaneous (All),232.53
,Subtotal,232.53


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),26.06
,Space Heating,53.75
,Space Cooling,0.75
,Fans (All),7.75
,Service Water Heating,0.00
,Receptacle Equipment,4.99
,Miscellaneous,6.70


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2930.,8760.
,BLDG_LIGHT_SCH,2822.,8760.
,BLDG_OCC_SCH,1830.,3016.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,3328.,3328.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_BULKSTORAGE_SCH,BULKSTORAGE DUALSPSCHED,January,7.20,365,7.20,365
,CLGSETP_SCH,BULKSTORAGE DUALSPSCHED,July,24.00,365,30.00,365
,HTGSETP_FINESTORAGE_SCH,FINESTORAGE DUALSPSCHED,January,15.60,365,15.60,365
,CLGSETP_FINESTORAGE_SCH,FINESTORAGE DUALSPSCHED,July,26.70,365,26.70,365
,HTGSETP_SCH,OFFICE DUALSPSCHED,January,21.00,365,15.50,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],14183.69,9246.18,0.00,23429.87
,Cost per Total Building Area [$/m2],2.93,1.91,0.00,4.85
,Cost per Net Conditioned Building Area [$/m2],2.93,1.91,0.00,4.85


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,24109.97
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,14183.69
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,9246.18


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2069.72,1840.18,2085.82,1756.65,1794.66,1673.94,1685.89,1847.42,1640.57,1872.46,1869.63,2007.09,22144.05,2085.82
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),2084.72,1855.18,2100.82,1771.65,1809.66,1688.94,1700.89,1862.42,1655.57,1887.46,1884.63,2022.09,22324.05,2100.82
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2084.72,1855.18,2100.82,1771.65,1809.66,1688.94,1700.89,1862.42,1655.57,1887.46,1884.63,2022.09,22324.05,2100.82
,Taxes ($),166.78,148.41,168.07,141.73,144.77,135.11,136.07,148.99,132.45,151.00,150.77,161.77,1785.92,168.07
,Total ($),2251.49,2003.60,2268.89,1913.39,1954.44,1824.05,1836.96,2011.42,1788.02,2038.45,2035.40,2183.86,24109.97,2268.89


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),49.49,43.83,48.36,42.44,43.47,43.69,45.18,47.78,42.25,44.42,45.82,48.32,545.04,49.49,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),13.08,11.58,12.78,11.22,11.49,11.55,11.94,12.63,11.17,11.74,12.11,12.77,144.05,13.08,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),27.50,24.36,26.87,23.58,24.15,24.28,25.11,26.55,23.48,24.69,25.46,26.85,302.89,27.50,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-9.0,-8.0,-8.8,-7.7,-7.9,-8.0,-8.2,-8.7,-7.7,-8.1,-8.4,-8.8,-99.4,-7.7,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.8,-0.7,-0.7,-0.6,-0.7,-0.7,-0.7,-0.7,-0.6,-0.7,-0.7,-0.7,-8.3,-0.6,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.3,-4.7,-5.2,-4.5,-4.6,-4.7,-4.8,-5.1,-4.5,-4.7,-4.9,-5.1,-58.1,-4.5,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),20.33,18.00,19.86,17.43,17.85,17.94,18.56,19.62,17.35,18.25,18.82,19.85,223.88,20.33,EnergyCharges
,TAXOFEIGHTPERCENT ($),166.78,148.41,168.07,141.73,144.77,135.11,136.07,148.99,132.45,151.00,150.77,161.77,1785.92,168.07,Taxes
,ANNUALENERGYCHARGE ($),1488.33,1325.73,1455.91,1285.59,1315.16,1321.52,1364.53,1439.20,1280.13,1342.70,1382.83,1454.88,16456.50,1488.33,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),486.05,430.01,536.74,389.30,395.77,268.26,234.32,316.18,279.06,444.17,398.53,459.12,4637.51,536.74,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2084.72,1855.18,2100.82,1771.65,1809.66,1688.94,1700.89,1862.42,1655.57,1887.46,1884.63,2022.09,22324.05,2100.82
,TotalEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00,7.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,TotalDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,PeakEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakAndShoulderDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,PeakAndMidPeakEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakAndMidPeakDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakAndOffPeakDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1176.32,1049.38,1151.02,1018.05,1041.13,1046.10,1079.68,1137.97,1013.79,1062.64,1093.96,1150.21,13020.25,1176.32
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1185.72,1058.78,1160.42,1027.45,1050.53,1055.50,1089.08,1147.37,1023.19,1072.04,1103.36,1159.61,13133.05,1185.72
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1185.72,1058.78,1160.42,1027.45,1050.53,1055.50,1089.08,1147.37,1023.19,1072.04,1103.36,1159.61,13133.05,1185.72
,Taxes ($),94.86,84.70,92.83,82.20,84.04,84.44,87.13,91.79,81.85,85.76,88.27,92.77,1050.64,94.86
,Total ($),1280.58,1143.49,1253.25,1109.65,1134.58,1139.94,1176.20,1239.16,1105.04,1157.80,1191.63,1252.38,14183.69,1280.58


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),49.49,43.83,48.36,42.44,43.47,43.69,45.18,47.78,42.25,44.42,45.82,48.32,545.04,49.49,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),13.08,11.58,12.78,11.22,11.49,11.55,11.94,12.63,11.17,11.74,12.11,12.77,144.05,13.08,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),27.50,24.36,26.87,23.58,24.15,24.28,25.11,26.55,23.48,24.69,25.46,26.85,302.89,27.50,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.5124,0.4539,0.5008,0.4394,0.4501,0.4524,0.4679,0.4947,0.4375,0.4600,0.4745,0.5004,5.64,0.51,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.8297,0.7349,0.8108,0.7115,0.7287,0.7324,0.7575,0.8010,0.7083,0.7448,0.7682,0.8102,9.14,0.83,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.0,-4.4,-4.8,-4.2,-4.4,-4.4,-4.5,-4.8,-4.2,-4.4,-4.6,-4.8,-54.6,-4.2,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),19.69,17.44,19.24,16.89,17.30,17.38,17.98,19.01,16.81,17.68,18.23,19.23,216.89,19.69,EnergyCharges
,TAXOFEIGHTPERCENT ($),94.86,84.70,92.83,82.20,84.04,84.44,87.13,91.79,81.85,85.76,88.27,92.77,1050.64,94.86,Taxes
,ANNUALENERGYCHARGE ($),1070.17,955.36,1047.29,927.03,947.90,952.39,982.76,1035.48,923.17,967.35,995.68,1046.56,11851.15,1070.17,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1185.72,1058.78,1160.42,1027.45,1050.53,1055.50,1089.08,1147.37,1023.19,1072.04,1103.36,1159.61,13133.05,1185.72
,TotalEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,0.00,0.00,5.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,TotalDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,PeakEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakAndShoulderDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,PeakAndMidPeakEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakAndMidPeakDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,24401.84,21613.75,23846.07,20925.63,21432.55,21541.61,22279.12,23559.41,20831.91,21904.88,22592.87,23828.33,268757.97,24401.84
,PeakAndOffPeakDemand,78.62,69.70,69.47,70.56,72.57,86.11,93.44,91.85,81.27,69.64,78.40,78.62,940.25,93.44
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2426.13,1684.98,1064.43,521.52,75.59,2.41,0.0488,0.00,2.51,176.41,739.71,1867.55,8561.28,2426.13
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),2426.13,1684.98,1064.43,521.52,75.59,2.41,0.0488,0.00,2.51,176.41,739.71,1867.55,8561.28,2426.13
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2426.13,1684.98,1064.43,521.52,75.59,2.41,0.0488,0.00,2.51,176.41,739.71,1867.55,8561.28,2426.13
,Taxes ($),194.09,134.80,85.15,41.72,6.05,0.1932,0.0039,0.00,0.2006,14.11,59.18,149.40,684.90,194.09
,Total ($),2620.22,1819.78,1149.58,563.24,81.64,2.61,0.0527,0.00,2.71,190.52,798.88,2016.95,9246.18,2620.22


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),2426.13,1684.98,1064.43,521.52,75.59,2.41,0.0488,0.00,2.51,176.41,739.71,1867.55,8561.28,2426.13,EnergyCharges
,TAXOFEIGHTPERCENT ($),194.09,134.80,85.15,41.72,6.05,0.1932,0.0039,0.00,0.2006,14.11,59.18,149.40,684.90,194.09,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2426.13,1684.98,1064.43,521.52,75.59,2.41,0.0488,0.00,2.51,176.41,739.71,1867.55,8561.28,2426.13
,TotalEnergy,295.15,224.37,118.67,57.88,8.25,0.2313,0.0047,0.00,0.2725,21.57,94.47,244.76,1065.62,295.15


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,295.15,224.37,118.67,57.88,8.25,0.2313,0.0047,0.00,0.2725,21.57,94.47,244.76,1065.62,295.15
,TotalDemand,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,PeakEnergy,295.15,224.37,118.67,57.88,8.25,0.2313,0.0047,0.00,0.2725,21.57,94.47,244.76,1065.62,295.15
,PeakDemand,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,295.15,224.37,118.67,57.88,8.25,0.2313,0.0047,0.00,0.2725,21.57,94.47,244.76,1065.62,295.15
,PeakAndShoulderDemand,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,PeakAndMidPeakEnergy,295.15,224.37,118.67,57.88,8.25,0.2313,0.0047,0.00,0.2725,21.57,94.47,244.76,1065.62,295.15
,PeakAndMidPeakDemand,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,295.15,224.37,118.67,57.88,8.25,0.2313,0.0047,0.00,0.2725,21.57,94.47,244.76,1065.62,295.15
,PeakAndOffPeakDemand,1.29,1.27,0.6741,0.4186,0.2170,0.0329,0.0060,0.00,0.0322,0.2318,0.6884,1.01,5.87,1.29
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
