Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:18
,DELI,40160.51,48192.62,214.46,1.723,2.067,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00629,-20.60,0.00061,0.337,0.00
,DRYSTORAGE,117189.38,140627.25,226.13,5.032,6.039,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00630,-20.60,0.00061,0.466,0.00
,OFFICE,21974.38,26369.26,296.81,0.946,1.135,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00633,-20.60,0.00061,0.048,0.00
,PRODUCE,118016.49,141619.79,199.08,5.060,6.072,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00626,-20.60,0.00061,1.067,0.00
,SALES,323306.22,387967.47,166.87,13.828,16.594,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00631,-20.60,0.00061,3.487,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,0.42,0.42,1.14,1.14,1.1353,1.1353,1.1353,1.0000,1.0000
,PSZ-AC:2,1.85,1.85,6.04,6.04,6.0387,6.0387,6.0387,1.0000,1.0000
,PSZ-AC:3,2.35,2.35,2.07,2.07,2.3453,2.3453,2.3453,1.0000,1.0000
,PSZ-AC:4,3.49,3.49,16.59,16.59,16.5939,16.5939,16.5939,1.0000,1.0000
,PSZ-AC:5,1.70,1.70,6.07,6.07,6.0721,6.0721,6.0721,1.0000,1.0000
,PSZ-AC:6,2.29,2.29,2.20,2.20,2.2910,2.2910,2.2910,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,27829.670,19544.066,1.135293,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,27311.15,16665.09,1.135293,24.75,19.16,0.01195737,11.86,11.50,0.00850000,30.72,0.01878287,25.36,4.2118,23.99,0.01108861,58.1028,4228.51,0.00,27826.84,19435.56
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,28158.659,28158.659,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,28158.66,28158.66,1.135293,19.01,12.01,0.00609047,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,4.2118,20.97,0.00633133,40.1532,21974.38,0.00,-999.00,-999.00
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:2,149956.466,104682.092,6.038747,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,139589.18,76038.28,6.038747,25.68,20.47,0.01333310,11.25,11.24,0.00850000,30.72,0.01878287,25.36,7.7237,23.99,0.01151784,60.3028,18450.54,0.00,149941.84,104091.33
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,160103.545,160103.545,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,160103.54,160103.54,6.038747,17.56,11.18,0.00586232,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,7.7237,20.97,0.00630174,39.9621,117189.38,0.00,-999.00,-999.00
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:3,58238.743,40655.489,2.345274,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,49417.84,16769.20,2.345274,21.46,21.45,0.01649540,11.90,11.52,0.00850000,21.46,0.01649540,21.45,14.3726,23.98,0.01019325,53.4894,22356.66,0.00,58233.06,40426.05
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,167932.953,167932.953,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,167932.95,167932.95,2.345274,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,14.3726,20.98,0.00629405,39.8991,40160.51,0.00,-999.00,-999.00
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:4,412066.194,287656.495,16.593906,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,332990.99,110197.15,16.593906,23.92,23.63,0.01878287,11.42,11.32,0.00850000,23.92,0.01878287,23.63,21.0162,23.99,0.01175605,61.4999,24683.68,0.00,412026.00,286033.13
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,547657.822,547657.822,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,547657.82,547657.82,16.593906,12.07,7.94,0.00511157,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,21.0162,20.97,0.00630867,40.0002,323306.22,0.00,-999.00,-999.00
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:5,150783.778,105259.625,6.072063,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,128049.41,51307.35,6.072063,23.95,21.90,0.01612206,11.26,11.25,0.00850000,23.92,0.01878287,23.63,17.5730,23.99,0.01111423,58.2087,14035.24,0.00,150769.07,104665.60
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:5,190202.452,190202.452,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,190202.45,190202.45,6.072063,13.49,8.77,0.00526796,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,17.5730,20.97,0.00626046,39.7030,118016.49,0.00,-999.00,-999.00
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:6,43000.861,34325.634,2.291033,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,41010.10,29563.69,2.291033,23.87,17.71,0.01046031,11.89,11.51,0.00850000,21.46,0.01649540,21.45,13.6865,23.99,0.00966834,50.7739,22781.31,0.00,42996.67,34043.98
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:6,67420.609,67420.609,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,67420.61,67420.61,2.291033,15.09,9.78,0.00553172,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,13.6865,20.97,0.00631173,40.0264,42638.79,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,OFFICE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27829.670,19544.066,1.135293,-999.0,-999.000,-999.0000,1.00000,1.00000,1027.0682,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,1.135293,1.33497420,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,27311.15,16665.09,1.0190,1.33497420,1.135293,24.75,19.16,0.01195737,55319.7,11.86,11.50,0.00850000,33359.5,-999.0,-999.00,-999.00,-999.00,1293.320,26017.83,30.72,0.01878287,25.36,0.04781579,4.2118,23.99,0.01108874,23.99,0.01108861,58.1028,4228.51,0.00,27826.84,19435.56,1.28212058,26.67,19.44,0.01117891,55307.7,11.82,11.81,0.00861282,33603.9
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,OFFICE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,28158.659,28158.659,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,1.135293,1.33497420,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,28158.66,28158.66,1.0000,1.33497420,1.135293,19.01,12.01,0.00609047,34548.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,28158.66,-20.60,0.00061258,-20.60,0.04781579,4.2118,20.75,0.00633133,20.97,0.00633133,40.1532,21974.38,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,DRYSTORAGE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,149956.466,104682.092,6.038747,-999.0,-999.000,-999.0000,1.00000,0.87083,1029.6256,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,6.038747,7.10086992,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,139589.18,76038.28,1.0743,7.10086992,6.038747,25.68,20.47,0.01333310,59786.2,11.25,11.24,0.00850000,32740.7,-999.0,-999.00,-999.00,-999.00,11328.628,128260.55,30.72,0.01878287,25.36,0.46641706,7.7237,23.99,0.01150220,23.99,0.01151784,60.3028,18450.54,0.00,149941.84,104091.33,6.81973590,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,DRYSTORAGE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,160103.545,160103.545,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,6.038747,7.10086992,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,160103.54,160103.54,1.0000,7.10086992,6.038747,17.56,11.18,0.00586232,32499.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,160103.54,-20.60,0.00061258,-20.60,0.46641706,7.7237,20.76,0.00630174,20.97,0.00630174,39.9621,117189.38,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,DELI,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,58238.743,40655.489,2.345274,-999.0,-999.000,-999.0000,1.00000,0.85252,1035.5041,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,2.345274,2.75777196,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,49417.84,16769.20,1.1785,2.75777196,2.345274,21.46,21.45,0.01649540,63479.0,11.90,11.52,0.00850000,33405.5,-999.0,-999.00,-999.00,-999.00,2564.854,46852.99,21.46,0.01649540,21.45,0.33707790,14.3726,24.24,0.01090341,23.98,0.01019325,53.4894,22356.66,0.00,58233.06,40426.05,2.64858766,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,DELI,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,167932.953,167932.953,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,2.345274,2.75777196,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,167932.95,167932.95,1.0000,2.75777196,2.345274,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,167932.95,-20.60,0.00061258,-20.60,0.33707790,14.3726,20.76,0.00629405,20.98,0.00629405,39.8991,40160.51,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,SALES,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,412066.194,287656.495,16.593906,-999.0,-999.000,-999.0000,1.00000,0.69914,1039.7564,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,16.593906,19.51251935,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,332990.99,110197.15,1.2375,19.51251935,16.593906,23.92,23.63,0.01878287,71850.0,11.42,11.32,0.00850000,32916.9,-999.0,-999.00,-999.00,-999.00,27933.541,305057.45,23.92,0.01878287,23.63,3.48740858,21.0162,23.99,0.01242993,23.99,0.01175605,61.4999,24683.68,0.00,412026.00,286033.13,18.73998963,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,SALES,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,547657.822,547657.822,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,16.593906,19.51251935,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,547657.82,547657.82,1.0000,19.51251935,16.593906,12.07,7.94,0.00511157,25025.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,547657.82,-20.60,0.00061258,-20.60,3.48740858,21.0162,20.76,0.00630867,20.97,0.00630867,40.0002,323306.22,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PRODUCE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,150783.778,105259.625,6.072063,-999.0,-999.000,-999.0000,1.00000,0.79704,1034.8101,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,6.072063,7.14004552,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,128049.41,51307.35,1.1775,7.14004552,6.072063,23.95,21.90,0.01612206,65102.7,11.26,11.25,0.00850000,32748.7,-999.0,-999.00,-999.00,-999.00,11391.128,116658.28,23.92,0.01878287,23.63,1.06704621,17.5730,23.99,0.01161737,23.99,0.01111423,58.2087,14035.24,0.00,150769.07,104665.60,6.85736048,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:5,PRODUCE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,190202.452,190202.452,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,6.072063,7.14004552,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,190202.45,190202.45,1.0000,7.14004552,6.072063,13.49,8.77,0.00526796,26862.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,190202.45,-20.60,0.00061258,-20.60,1.06704621,17.5730,20.76,0.00626046,20.97,0.00626046,39.7030,118016.49,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:6,BAKERY,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,43000.861,34325.634,2.291033,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.2852,1004.8586,1.1759,PSZ-AC:6_FAN,Fan:ConstantVolume,2.291033,2.69399046,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,41010.10,29563.69,1.0485,2.69399046,2.291033,23.87,17.71,0.01046031,50606.3,11.89,11.51,0.00850000,33395.5,-999.0,-999.00,-999.00,-999.00,2505.534,38504.56,21.46,0.01649540,21.45,0.31356132,13.6865,24.25,0.00950334,23.99,0.00966834,50.7739,22781.31,0.00,42996.67,34043.98,2.58733137,26.67,19.44,0.01117891,55307.7,13.81,13.79,0.00982224,38689.6
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:6,BAKERY,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,67420.609,67420.609,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:6_FAN,Fan:ConstantVolume,2.291033,2.69399046,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,67420.61,67420.61,1.0000,2.69399046,2.291033,15.09,9.78,0.00553172,29157.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,67420.61,-20.60,0.00061258,-20.60,0.31356132,13.6865,20.75,0.00631173,20.97,0.00631173,40.0264,42638.79,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC:2_OA_CONTROLLER,DifferentialDryBulb,0.47,6.04,-,,,
,PSZ-AC:3_OA_CONTROLLER,DifferentialDryBulb,0.34,2.35,-,,,
,PSZ-AC:4_OA_CONTROLLER,DifferentialDryBulb,3.49,16.59,-,,,
,PSZ-AC:5_OA_CONTROLLER,DifferentialDryBulb,1.07,6.07,-,,,
,PSZ-AC:6_OA_CONTROLLER,DifferentialDryBulb,0.31,2.29,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BAKERY,3098.75,4608.50,2215.75
,DELI,2902.25,4586.25,1972.50
,DRYSTORAGE,3927.75,5421.00,3700.25
,OFFICE,3805.25,4579.50,2998.00
,PRODUCE,3521.75,5247.00,3119.75
,SALES,3255.50,5302.00,2879.00
,Facility,4629.75,5508.50,3767.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BAKERY,243.25,0.00,3.25,0.00
,DELI,200.75,0.00,0.25,0.00
,DRYSTORAGE,350.25,0.00,6.00,0.00
,OFFICE,379.00,0.00,3.00,0.00
,PRODUCE,329.75,0.00,6.00,0.00
,SALES,368.25,0.00,13.75,0.00
,Facility,913.50,0.00,21.25,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BAKERY,7.97,18.01,1274.31,2.309,0.713,0.000,0.000
,DELI,8.57,19.36,1369.88,1.967,0.604,0.000,0.000
,DRYSTORAGE,9.88,22.31,3791.04,1.281,0.660,0.000,0.000
,OFFICE,2.12,4.78,541.58,0.323,0.858,0.000,0.000
,PRODUCE,27.13,61.27,4336.48,1.393,0.565,0.000,0.000
,SALES,88.67,200.25,14172.83,1.118,0.425,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BAKERY,7.97,18.01,1274.31,0.964,0.024,0.000,0.000
,DELI,8.57,19.36,1369.88,0.862,0.020,0.000,0.000
,DRYSTORAGE,9.88,22.31,3791.04,0.426,0.022,0.000,0.000
,OFFICE,2.12,4.78,541.58,0.306,0.028,0.000,0.000
,PRODUCE,27.13,61.27,4336.48,0.853,0.019,0.000,0.000
,SALES,88.67,200.25,14172.83,0.852,0.014,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,26,10
,Floor,6,6
,Roof,6,6
,Internal Mass,6,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,1,1
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,6
,Conditioned Zones,6
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,Electricity:Building,3838.68,38235.58,01-JAN-00:15,305240.68,17-APR-10:15
,Electricity:Zone:BAKERY,281.02,2153.88,01-JAN-00:15,15960.32,02-JAN-09:15
,InteriorLights:Electricity,1512.65,5659.59,01-JAN-00:15,101872.64,02-JAN-09:15
,InteriorLights:Electricity:Zone:BAKERY,83.64,312.93,01-JAN-00:15,5632.82,02-JAN-09:15
,General:InteriorLights:Electricity,1512.65,5659.59,01-JAN-00:15,101872.64,02-JAN-09:15
,Electricity:Zone:DELI,335.15,2893.14,01-JAN-00:15,20411.10,02-JAN-11:15
,InteriorLights:Electricity:Zone:DELI,89.91,336.40,01-JAN-00:15,6055.27,02-JAN-09:15
,Electricity:Zone:DRYSTORAGE,184.49,1122.82,01-JAN-00:15,11177.22,02-JAN-09:15
,InteriorLights:Electricity:Zone:DRYSTORAGE,98.90,370.02,01-JAN-00:15,6660.44,02-JAN-09:15
,Electricity:Zone:OFFICE,37.59,202.43,01-JAN-00:15,2353.15,02-JAN-09:15
,InteriorLights:Electricity:Zone:OFFICE,25.36,94.88,01-JAN-00:15,1707.89,02-JAN-09:15
,Electricity:Zone:PRODUCE,412.74,2958.98,01-JAN-00:15,25462.84,02-JAN-09:15
,InteriorLights:Electricity:Zone:PRODUCE,284.62,1064.91,01-JAN-00:15,19168.42,02-JAN-09:15
,Electricity:Zone:SALES,2587.69,28904.32,01-JAN-00:15,229876.05,17-APR-10:15
,InteriorLights:Electricity:Zone:SALES,930.22,3480.43,01-JAN-00:15,62647.81,02-JAN-09:15
,InteriorEquipment:Electricity,785.69,6812.99,01-JAN-00:15,41401.92,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:BAKERY,191.77,1686.60,01-JAN-00:15,10119.60,02-JAN-09:15
,MiscPlug:InteriorEquipment:Electricity,774.67,6812.99,01-JAN-00:15,40877.92,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:DELI,217.48,1815.75,01-JAN-00:15,11418.50,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:DRYSTORAGE,85.60,752.80,01-JAN-00:15,4516.78,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:OFFICE,12.23,107.54,01-JAN-00:15,645.26,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:PRODUCE,65.27,574.07,01-JAN-00:15,3444.43,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:SALES,213.34,1876.23,01-JAN-00:15,11257.35,02-JAN-09:15
,ExhaustFans:InteriorEquipment:Electricity,11.02,0.00,01-JAN-00:15,524.00,01-JAN-06:15
,Refrigeration:Electricity,3374.28,46906.55,08-JAN-03:30,248932.03,19-JUL-17:15
,Refrigeration:Electricity:Zone:BAKERY,5.61,154.35,01-JAN-00:15,207.90,02-JAN-09:15
,General:Refrigeration:Electricity,1540.35,25763.00,01-JAN-00:15,162348.11,24-APR-17:15
,Refrigeration:Electricity:Zone:DELI,27.76,740.98,01-JAN-00:15,2937.33,02-JAN-11:15
,Refrigeration:Electricity:Zone:PRODUCE,62.84,1320.00,01-JAN-00:15,2850.00,02-JAN-09:15
,Refrigeration:Electricity:Zone:SALES,1444.14,23547.66,01-JAN-00:15,158974.97,24-APR-17:15
,Electricity:Plant,1833.93,8601.79,08-JAN-23:15,155141.08,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,1026.80,4258.84,08-JAN-23:15,86929.34,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,807.12,4342.96,08-JAN-23:15,68211.75,19-JUL-11:00
,ElectricityPurchased:Facility,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,ElectricityPurchased:Plant,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,Cogeneration:ElectricityPurchased,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,ElectricityNet:Plant,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,Cogeneration:ElectricityNet,7403.25,77064.59,25-JUN-04:30,494393.63,19-JUL-11:00
,Electricity:HVAC,1473.18,0.00,01-JAN-00:45,143953.92,19-JUL-16:00
,Fans:Electricity,1352.00,0.00,01-JAN-00:45,57147.92,01-JAN-00:30
,Fan Energy:Fans:Electricity,1348.99,0.00,01-JAN-00:45,57017.00,01-JAN-00:30
,Zone Exhaust Fans:Fans:Electricity,3.01,0.00,01-JAN-00:45,130.92,07-JAN-01:15
,ExteriorLights:Electricity,257.46,0.00,01-JAN-07:30,16402.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,257.46,0.00,01-JAN-07:30,16402.00,01-JAN-00:15
,Cooling:Electricity,121.18,0.00,01-JAN-00:15,86806.00,19-JUL-16:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,11-AUG-23:15,0.00,24-FEB-12:15
,General:Pumps:Electricity,0.00,0.00,11-AUG-23:15,0.00,24-FEB-12:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,4221.81,1771.25,01-JAN-00:45,1284154.57,08-JAN-06:15
,Gas:Building,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,Gas:Zone:BAKERY,95.89,843.30,01-JAN-00:15,5059.80,02-JAN-09:15
,InteriorEquipment:Gas,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,InteriorEquipment:Gas:Zone:BAKERY,95.89,843.30,01-JAN-00:15,5059.80,02-JAN-09:15
,MiscGas:InteriorEquipment:Gas,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,Gas:Zone:DELI,103.24,907.95,01-JAN-00:15,5447.70,02-JAN-09:15
,InteriorEquipment:Gas:Zone:DELI,103.24,907.95,01-JAN-00:15,5447.70,02-JAN-09:15
,Gas:Plant,25.15,20.00,01-JAN-00:15,4602.93,02-MAR-13:00
,WaterSystems:Gas,25.15,20.00,01-JAN-00:15,4602.93,02-MAR-13:00
,Water Heater:WaterSystems:Gas,25.15,20.00,01-JAN-00:15,4602.93,02-MAR-13:00
,Gas:HVAC,3997.54,0.00,01-JAN-00:45,1280632.07,08-JAN-06:15
,Heating:Gas,3997.54,0.00,01-JAN-00:45,1280632.07,08-JAN-06:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,Water:Plant,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,WaterSystems:Water,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,MainsWater:Plant,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,WaterSystems:MainsWater,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15
,General:WaterSystems:MainsWater,87.12,0.00,03-JAN-00:30,0.00,02-JAN-12:15


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,2749647.59,0.026,25-JUN-04:30,0.169,19-JUL-11:00
,ElectricEmissions:CO2,2529691.49,0.026,25-JUN-04:30,0.169,19-JUL-11:00
,CO:Facility,1046.48,0.000,25-JUN-04:30,0.000,08-JAN-06:15
,ElectricEmissions:CO,878.03,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,CH4:Facility,5536.19,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:CH4,5531.71,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,NOx:Facility,4806.00,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:NOx,4606.30,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,N2O:Facility,63.91,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:N2O,59.43,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,SO2:Facility,13860.02,0.000,25-JUN-04:30,0.001,19-JUL-11:00
,ElectricEmissions:SO2,13858.89,0.000,25-JUN-04:30,0.001,19-JUL-11:00
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,143.90,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:PM10,128.74,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,86.46,0.000,25-JUN-04:30,0.000,27-JAN-08:15
,ElectricEmissions:NMVOC,75.44,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,Hg:Facility,0.04,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:Hg,0.04,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,Pb:Facility,0.21,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:Pb,0.21,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,219956.10,0.000,01-JAN-00:45,0.067,08-JAN-06:15
,NaturalGasEmissions:CO,168.45,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:CH4,4.48,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:NOx,199.69,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:N2O,4.48,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:SO2,1.13,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,15.16,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,11.02,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:Pb,0.00,0.000,12-FEB-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,789714.88,0.008,25-JUN-04:30,0.049,19-JUL-11:00
,CarbonEquivalentEmissions:Carbon Equivalent,789714.88,0.008,25-JUN-04:30,0.049,19-JUL-11:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,3190473.260,0.033,25-JUN-04:30,0.213,19-JUL-11:00
,ElectricEmissions:WaterEnvironmentalFactors,3190473.260,0.033,25-JUN-04:30,0.213,19-JUL-11:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,14228.25,31002.04,05-FEB-23:30,1894378.86,08-JAN-06:15
,EnergyTransfer:Building,6738.70,15439.66,26-JAN-23:30,821175.17,08-JAN-06:15
,EnergyTransfer:Zone:BAKERY,192.27,177.06,05-FEB-23:30,43514.38,08-JAN-06:15
,Refrigeration:EnergyTransfer,7761.12,30367.35,08-JAN-23:15,523015.84,04-AUG-10:45
,Refrigeration:EnergyTransfer:Zone:BAKERY,10.34,164.98,08-JAN-03:30,1107.65,03-JAN-04:15
,EnergyTransfer:Zone:DELI,227.62,0.00,01-JAN-23:15,46388.00,08-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:DELI,70.81,0.00,01-JAN-11:15,6542.05,01-JAN-11:45
,EnergyTransfer:Zone:PRODUCE,872.27,0.00,02-JAN-23:30,135846.64,08-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:PRODUCE,419.69,0.00,01-JAN-11:15,43267.50,02-JAN-11:45
,EnergyTransfer:Zone:SALES,4974.44,15262.51,26-JAN-23:30,438261.46,08-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:SALES,3379.72,15006.28,08-JAN-23:15,211393.28,04-AUG-10:45
,EnergyTransfer:Plant,3893.66,15292.01,08-JAN-23:15,262251.11,04-AUG-10:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,2703.15,7147.95,08-JAN-23:15,186941.53,04-AUG-10:45
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,1177.41,8035.73,08-JAN-23:15,74566.39,04-AUG-10:45
,PlantLoopHeatingDemand:Facility,13.10,51.95,15-AUG-02:15,1152.72,14-FEB-12:15
,PlantLoopHeatingDemand:Plant,13.10,51.95,15-AUG-02:15,1152.72,14-FEB-12:15
,WaterSystems:PlantLoopHeatingDemand,13.10,51.95,15-AUG-02:15,1152.72,14-FEB-12:15
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer,2543.13,0.00,01-JAN-00:45,746990.90,08-JAN-06:15
,Heating:EnergyTransfer:Zone:BAKERY,45.34,0.00,01-JAN-00:45,43118.06,08-JAN-06:15
,Cooling:EnergyTransfer,315.01,0.00,01-JAN-00:15,102115.81,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BAKERY,136.60,0.00,01-JAN-00:15,20996.25,18-JUL-16:00
,Heating:EnergyTransfer:Zone:DELI,40.56,0.00,01-JAN-00:45,44906.12,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:DELI,116.25,0.00,01-JAN-00:15,20176.88,18-JUL-16:00
,EnergyTransfer:Zone:DRYSTORAGE,396.96,0.00,01-JAN-00:45,132851.16,08-JAN-06:15
,Heating:EnergyTransfer:Zone:DRYSTORAGE,359.23,0.00,01-JAN-00:45,132851.16,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:DRYSTORAGE,37.73,0.00,01-JAN-00:15,21003.04,16-JUL-16:15
,EnergyTransfer:Zone:OFFICE,75.14,0.00,01-JAN-00:45,24313.54,08-JAN-06:15
,Heating:EnergyTransfer:Zone:OFFICE,66.47,0.00,01-JAN-00:45,24313.54,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:OFFICE,8.67,0.00,01-JAN-00:15,4511.22,16-JUL-16:15
,Heating:EnergyTransfer:Zone:PRODUCE,442.78,0.00,01-JAN-00:45,131628.82,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:PRODUCE,9.80,0.00,01-JAN-00:15,13285.17,01-JUN-20:15
,Heating:EnergyTransfer:Zone:SALES,1588.74,0.00,01-JAN-00:45,370173.21,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:SALES,5.97,0.00,01-JAN-00:15,24569.69,08-AUG-20:15
,WaterSystems:EnergyTransfer,13.10,51.95,15-AUG-02:45,1152.72,14-FEB-12:15
,General:WaterSystems:EnergyTransfer,13.10,51.95,15-AUG-02:45,1152.72,14-FEB-12:15
,EnergyTransfer:HVAC,3595.89,0.00,01-JAN-00:45,998893.02,08-JAN-06:15
,CoolingCoils:EnergyTransfer,477.81,0.00,01-JAN-00:15,319680.78,19-JUL-17:00
,HeatingCoils:EnergyTransfer,3118.08,0.00,01-JAN-00:45,998893.02,08-JAN-06:15
,Source:Facility,57114.08,548476.24,25-JUN-04:30,3517735.65,19-JUL-11:00
,ElectricEmissions:Source,26251.93,273271.02,25-JUN-04:30,1753119.81,19-JUL-11:00
,PurchasedElectricEmissions:Source,26251.93,273271.02,25-JUN-04:30,1753119.81,19-JUL-11:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,4610.21,1934.20,01-JAN-00:45,1402296.80,08-JAN-06:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BAKERY,0.000,0.000,45.339,-136.597,0.000,0.000,12.316,83.638,287.662,0.000,0.000,3.243,0.005,0.000,0.000,0.000,-147.060,-148.542
,DELI,0.000,0.000,40.563,-116.247,0.000,0.000,13.305,89.911,309.698,0.000,0.021,2.967,0.008,0.000,0.000,-18.349,-133.906,-187.962
,DRYSTORAGE,0.000,0.000,359.237,-37.729,0.000,0.000,15.723,98.897,85.597,0.000,0.000,9.313,0.025,0.000,0.000,0.000,-379.925,-151.113
,OFFICE,0.000,0.000,66.472,-8.666,0.000,0.000,3.323,25.359,12.228,0.000,0.000,1.692,0.003,0.000,0.000,0.000,-71.534,-28.875
,PRODUCE,0.000,0.000,442.782,-9.801,0.000,0.000,43.629,284.620,65.275,0.000,0.000,9.720,0.010,0.000,0.000,0.000,-368.246,-467.979
,SALES,0.000,0.000,1588.765,-5.969,0.000,0.000,143.536,930.220,213.336,163.631,0.000,28.455,0.038,0.000,-120.291,0.000,-888.767,-2052.916
,Total Facility,0.000,0.000,2543.159,-315.010,0.000,0.000,231.834,1512.646,973.795,163.631,0.021,55.391,0.089,0.000,-120.291,-18.349,-1989.439,-3037.388


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BAKERY,18-JUL-16:00,0.00,0.00,0.00,-20996.42,0.00,0.00,876.82,5632.82,15179.40,0.00,0.00,2535.39,0.00,0.00,-0.00,0.00,0.00,-3228.01
,DELI,18-JUL-16:00,0.00,0.00,0.00,-20177.32,0.00,0.00,942.69,6055.27,16342.20,0.00,11.82,2312.79,0.00,0.00,-0.00,0.00,0.00,-5487.44
,DRYSTORAGE,16-JUL-16:15,0.00,0.00,0.00,-21010.14,0.00,0.00,310.34,2960.19,3011.19,0.00,0.00,12480.11,2248.31,0.00,-0.00,0.00,0.00,0.00
,OFFICE,16-JUL-16:15,0.00,0.00,0.00,-4514.11,0.00,0.00,66.51,759.06,430.17,0.00,0.00,2315.95,942.41,0.00,-0.00,0.00,0.00,0.00
,PRODUCE,01-JUN-20:04,0.00,0.00,0.00,-13323.68,0.00,0.00,1513.73,4259.65,1530.86,0.00,0.00,0.00,9481.02,0.00,-0.00,0.00,-3461.57,0.00
,SALES,08-AUG-20:15,0.00,0.00,0.00,-25174.44,0.00,0.00,4955.63,13921.74,5003.27,0.00,0.00,0.00,8562.11,0.00,-2362.28,0.00,-4906.02,0.00
,Total Facility,19-JUL-15:00,0.00,0.00,0.00,-102115.77,0.00,0.00,18133.80,101872.64,51385.42,15402.63,12.17,40588.08,0.00,0.00,0.00,0.00,0.00,-125278.97


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BAKERY,16-JAN-06:02,0.00,0.00,53243.82,0.00,0.00,0.00,197.38,625.87,5059.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-12679.50,-46447.37
,DELI,29-DEC-06:02,0.00,0.00,88806.06,0.00,0.00,0.00,219.08,1345.61,7263.20,0.00,0.00,0.00,0.00,0.00,-0.00,-3164.26,-9920.59,-84549.11
,DRYSTORAGE,07-FEB-01:02,0.00,0.00,158609.71,0.00,0.00,0.00,0.00,370.02,1003.73,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-57275.19,-102708.28
,OFFICE,07-FEB-01:02,0.00,0.00,26540.61,0.00,0.00,0.00,0.00,94.88,143.39,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-10284.74,-16494.15
,PRODUCE,29-DEC-05:47,0.00,0.00,186148.52,0.00,0.00,0.00,0.00,1064.91,765.43,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-51858.33,-136120.53
,SALES,30-DEC-05:32,0.00,0.00,507516.58,0.00,0.00,0.00,0.00,3480.43,1876.23,0.00,0.00,0.00,0.00,0.00,-13132.24,0.00,-118154.54,-381586.46
,Total Facility,07-FEB-01:02,0.00,0.00,990106.85,0.00,0.00,0.00,0.00,5659.59,11418.98,0.00,0.00,0.00,0.00,0.00,-15560.17,0.00,-309615.39,-682009.87


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,1.1353,0.0000,4.7816,1.0000,0.0478,1.1353,0.1129,1.0000,0.0478,0.0421,,
,PSZ-AC:2,6.0387,0.0000,22.3139,1.0000,0.4664,6.0387,0.2515,1.0000,0.4664,0.0772,,
,PSZ-AC:3,2.3453,0.0000,19.3556,1.0000,0.3371,2.3453,0.1437,1.0000,0.3371,0.1437,,
,PSZ-AC:4,16.5939,0.0000,200.2531,1.0000,3.4874,16.5939,1.0000,1.0000,3.4874,0.2102,,
,PSZ-AC:5,6.0721,0.0000,61.2717,1.0000,1.0670,6.0721,0.6287,1.0000,1.0670,0.1757,,
,PSZ-AC:6,2.2910,0.0000,18.0052,1.0000,0.3136,2.2910,0.1369,1.0000,0.3136,0.1369,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,1.1353,0.0000,4.7816,1.0000,0.0478,1.1353,1.0000,1.0000,0.0478,0.0421,,
,PSZ-AC:2,6.0387,0.0000,22.3139,1.0000,0.4664,6.0387,1.0000,1.0000,0.4664,0.0772,,
,PSZ-AC:3,2.3453,0.0000,19.3556,1.0000,0.3371,2.3453,1.0000,1.0000,0.3371,0.1437,,
,PSZ-AC:4,16.5939,0.0000,200.2531,1.0000,3.4874,16.5939,1.0000,1.0000,3.4874,0.2102,,
,PSZ-AC:5,6.0721,0.0000,61.2717,1.0000,1.0670,6.0721,1.0000,1.0000,1.0670,0.1757,,
,PSZ-AC:6,2.2910,0.0000,18.0052,1.0000,0.3136,2.2910,1.0000,1.0000,0.3136,0.1369,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BAKERY,PSZ-AC:6,0.000000,18.0052,0.001500,209.04,0.3136,1.0000,0.3136,1.000,0.3136
