Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:18
,DELI,PSZ-AC:3,0.000000,19.3556,0.001500,224.72,0.3371,1.0000,0.3371,1.000,0.3371
,DRYSTORAGE,PSZ-AC:2,0.000000,22.3139,0.000750,621.89,0.4664,1.0000,0.4664,1.000,0.4664
,OFFICE,PSZ-AC:1,0.010000,4.7816,0.000000,88.84,0.0478,1.0000,0.0478,1.000,0.0478
,PRODUCE,PSZ-AC:5,0.000000,61.2717,0.001500,711.36,1.0670,1.0000,1.0670,1.000,1.0670
,SALES,PSZ-AC:4,0.000000,200.2531,0.001500,2324.94,3.4874,1.0000,3.4874,1.000,3.4874


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.010000,4.78,0.000000,88.8417,0.0478,0.0478,0.0478
,PSZ-AC:2,0.000000,22.31,0.000750,621.8894,0.4664,0.4664,0.4664
,PSZ-AC:3,0.000000,19.36,0.001500,224.7186,0.3371,0.3371,0.3371
,PSZ-AC:4,0.000000,200.25,0.001500,2324.9391,3.4874,3.4874,3.4874
,PSZ-AC:5,0.000000,61.27,0.001500,711.3641,1.0670,1.0670,1.0670
,PSZ-AC:6,0.000000,18.01,0.001500,209.0409,0.3136,0.3136,0.3136


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BAKERY,PSZ-AC:6,,2.2910,2.2910,2.2910,0.3136,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DELI,PSZ-AC:3,,2.3453,2.3453,2.3453,0.3371,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DRYSTORAGE,PSZ-AC:2,,6.0387,6.0387,6.0387,0.4664,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE,PSZ-AC:1,,1.1353,1.1353,1.1353,0.0478,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PRODUCE,PSZ-AC:5,,6.0721,6.0721,6.0721,1.0670,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SALES,PSZ-AC:4,,16.5939,16.5939,16.5939,3.4874,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,1.1353,1.1353,1.1353,1.1353,0.0478,1.0000
,PSZ-AC:2,6.0387,6.0387,6.0387,6.0387,0.4664,1.0000
,PSZ-AC:3,2.3453,2.3453,2.3453,2.3453,0.3371,1.0000
,PSZ-AC:4,16.5939,16.5939,16.5939,16.5939,3.4874,1.0000
,PSZ-AC:5,6.0721,6.0721,6.0721,6.0721,1.0670,1.0000
,PSZ-AC:6,2.2910,2.2910,2.2910,2.2910,0.3136,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BAKERY,PSZ-AC:6,,2.2910,2.2910,2.2910,0.3136,0.1426,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DELI,PSZ-AC:3,,2.3453,2.3453,2.3453,0.3371,0.1631,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DRYSTORAGE,PSZ-AC:2,,6.0387,6.0387,6.0387,0.4664,0.0772,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE,PSZ-AC:1,,1.1353,1.1353,1.1353,0.0478,0.0421,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PRODUCE,PSZ-AC:5,,6.0721,6.0721,6.0721,1.0670,0.1757,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SALES,PSZ-AC:4,,16.5939,16.5939,16.5939,3.4874,0.2102,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,1.1353,1.1353,1.1353,1.1353,0.0478,1.0000
,PSZ-AC:2,6.0387,6.0387,6.0387,6.0387,0.4664,1.0000
,PSZ-AC:3,2.3453,2.3453,2.3453,2.3453,0.3371,1.0000
,PSZ-AC:4,16.5939,16.5939,16.5939,16.5939,3.4874,1.0000
,PSZ-AC:5,6.0721,6.0721,6.0721,6.0721,1.0670,1.0000
,PSZ-AC:6,2.2910,2.2910,2.2910,2.2910,0.3136,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4180.79
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BAKERY,209.04,209.04,0.00,112.00
,DELI,224.72,224.72,0.00,112.00
,DRYSTORAGE,621.89,621.89,0.00,112.00
,OFFICE,88.84,88.84,0.00,112.00
,PRODUCE,711.36,711.36,0.00,112.00
,SALES,2324.94,2324.94,0.00,112.00
,Totals,4180.79,4180.79,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,21.25
,Number of hours cooling loads not met,0.00
,Number of hours not met,21.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.097,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.814,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,3997.54,1280632.07,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,121.18,86806.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,1512.65,101872.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,257.46,16402.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,774.67,40877.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- ExhaustFans,11.02,524.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,199.13,10507.50,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,1348.99,57017.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,3.01,130.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,25.15,4602.93,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,1540.35,162348.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,1026.80,86929.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,807.12,68211.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,4159.96,7403.25
,Natural Gas,199.13,4221.81
,Total,4359.09,11625.06
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,111975.28,199276.05
,Natural Gas,1663.42,35267.29
,Other,,0.00
,Total,113638.70,234543.34
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),361.81
,Space Heating,0.00
,Space Cooling,28.98
,Fans (All),323.38
,Service Water Heating,0.00
,Receptacle Equipment,187.93
,Miscellaneous (All),1770.78
,Subtotal,1770.78


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,956.17
,Service Water Heating,6.01
,Miscellaneous (All),1009.81
,Subtotal,1009.81


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),13.01
,Space Heating,34.39
,Space Cooling,1.04
,Fans (All),11.63
,Service Water Heating,0.22
,Receptacle Equipment,8.47
,Miscellaneous,31.24


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4773.,8760.
,BLDG_LIGHT_SCH,3760.,8760.
,BLDG_OCC_SCH,2551.,5840.
,INFIL_HALF_ON_SCH,6026.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,5840.,5840.
,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2323.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BAKERY DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BAKERY DUALSPSCHED,July,24.00,365,30.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],199276.05,35267.29,0.00,234543.34
,Cost per Total Building Area [$/m2],47.66,8.44,0.00,56.10
,Cost per Net Conditioned Building Area [$/m2],47.66,8.44,0.00,56.10


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,199276.05
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,102095.40
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,35267.29


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),14654.83,12751.52,14694.05,14223.23,15421.54,16426.27,18523.36,17912.22,15907.57,14915.12,14263.85,14641.31,184334.86,18523.36
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),14669.83,12766.52,14709.05,14238.23,15436.54,16441.27,18538.36,17927.22,15922.57,14930.12,14278.85,14656.31,184514.86,18538.36
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),14669.83,12766.52,14709.05,14238.23,15436.54,16441.27,18538.36,17927.22,15922.57,14930.12,14278.85,14656.31,184514.86,18538.36
,Taxes ($),1173.59,1021.32,1176.72,1139.06,1234.92,1315.30,1483.07,1434.18,1273.81,1194.41,1142.31,1172.50,14761.19,1483.07
,Total ($),15843.41,13787.84,15885.77,15377.29,16671.46,17756.57,20021.43,19361.40,17196.38,16124.53,15421.15,15828.81,199276.05,20021.43


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),323.14,291.58,328.44,328.94,350.06,377.81,419.66,405.33,363.41,335.75,323.73,322.98,4170.83,419.66,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),85.41,77.06,86.81,86.94,92.52,99.86,110.92,107.13,96.05,88.74,85.56,85.36,1102.35,110.92,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),179.57,162.04,182.52,182.80,194.54,209.96,233.21,225.25,201.95,186.58,179.90,179.49,2317.81,233.21,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-59.0,-53.2,-59.9,-60.0,-63.9,-68.9,-76.6,-74.0,-66.3,-61.3,-59.1,-58.9,-761.0,-53.2,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-4.9,-4.5,-5.0,-5.0,-5.4,-5.8,-6.4,-6.2,-5.6,-5.1,-4.9,-4.9,-63.8,-4.5,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-34.4,-31.1,-35.0,-35.0,-37.3,-40.2,-44.7,-43.2,-38.7,-35.8,-34.5,-34.4,-444.2,-31.1,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),132.73,119.77,134.91,135.11,143.79,155.19,172.38,166.49,149.27,137.91,132.97,132.67,1713.17,172.38,EnergyCharges
,TAXOFEIGHTPERCENT ($),1173.59,1021.32,1176.72,1139.06,1234.92,1315.30,1483.07,1434.18,1273.81,1194.41,1142.31,1172.50,14761.19,1483.07,Taxes
,ANNUALENERGYCHARGE ($),9357.80,8450.20,9510.36,9524.53,10132.07,10930.07,12133.55,11721.57,10515.97,9720.56,9374.79,9353.36,120724.83,12133.55,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),4674.50,3739.58,4550.94,4064.99,4615.07,4768.34,5581.32,5409.76,4691.48,4547.73,4265.39,4665.71,55574.80,5581.32,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,14669.83,12766.52,14709.05,14238.23,15436.54,16441.27,18538.36,17927.22,15922.57,14930.12,14278.85,14656.31,184514.86,18538.36
,TotalEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,TotalDemand,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,PeakEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakDemand,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakAndShoulderDemand,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,PeakAndMidPeakEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakAndMidPeakDemand,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakAndOffPeakDemand,334.60,358.91,363.96,423.21,415.96,474.25,492.86,473.77,443.68,384.50,384.97,335.22,4885.90,492.86
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),7319.82,6611.29,7438.93,7449.99,7924.28,8547.26,9486.79,9165.17,8223.98,7603.02,7333.09,7316.36,94419.98,9486.79
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),7329.22,6620.69,7448.33,7459.39,7933.68,8556.66,9496.19,9174.57,8233.38,7612.42,7342.49,7325.76,94532.78,9496.19
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),7329.22,6620.69,7448.33,7459.39,7933.68,8556.66,9496.19,9174.57,8233.38,7612.42,7342.49,7325.76,94532.78,9496.19
,Taxes ($),586.34,529.66,595.87,596.75,634.69,684.53,759.70,733.97,658.67,608.99,587.40,586.06,7562.62,759.70
,Total ($),7915.56,7150.34,8044.19,8056.14,8568.37,9241.19,10255.88,9908.53,8892.05,8221.42,7929.89,7911.83,102095.40,10255.88


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),323.14,291.58,328.44,328.94,350.06,377.81,419.66,405.33,363.41,335.75,323.73,322.98,4170.83,419.66,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),85.41,77.06,86.81,86.94,92.52,99.86,110.92,107.13,96.05,88.74,85.56,85.36,1102.35,110.92,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),179.57,162.04,182.52,182.80,194.54,209.96,233.21,225.25,201.95,186.58,179.90,179.49,2317.81,233.21,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),3.35,3.02,3.40,3.41,3.62,3.91,4.35,4.20,3.76,3.48,3.35,3.34,43.19,4.35,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),5.42,4.89,5.51,5.51,5.87,6.33,7.04,6.80,6.09,5.63,5.43,5.41,69.93,7.04,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-32.3,-29.2,-32.9,-32.9,-35.0,-37.8,-42.0,-40.6,-36.4,-33.6,-32.4,-32.3,-417.5,-29.2,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),128.59,116.03,130.70,130.89,139.30,150.34,167.00,161.29,144.61,133.61,128.82,128.52,1659.70,167.00,EnergyCharges
,TAXOFEIGHTPERCENT ($),586.34,529.66,595.87,596.75,634.69,684.53,759.70,733.97,658.67,608.99,587.40,586.06,7562.62,759.70,Taxes
,ANNUALENERGYCHARGE ($),6626.71,5985.87,6734.43,6744.44,7173.41,7736.86,8586.63,8295.74,7444.48,6882.85,6638.70,6623.57,85473.67,8586.63,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,7329.22,6620.69,7448.33,7459.39,7933.68,8556.66,9496.19,9174.57,8233.38,7612.42,7342.49,7325.76,94532.78,9496.19
,TotalEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,TotalDemand,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,PeakEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakDemand,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakAndShoulderDemand,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,PeakAndMidPeakEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakAndMidPeakDemand,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,159337.89,143775.59,161953.82,162196.88,172614.12,186297.24,206933.11,199869.03,179196.82,165558.07,159629.20,159261.87,2056623.63,206933.11
,PeakAndOffPeakDemand,362.52,379.56,379.96,429.08,425.27,475.47,494.39,478.99,444.31,392.88,401.65,363.27,5027.35,494.39
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),6962.42,5085.70,4188.93,2610.70,1056.42,353.79,206.29,244.11,485.49,1771.85,3588.91,6100.30,32654.90,6962.42
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),6962.42,5085.70,4188.93,2610.70,1056.42,353.79,206.29,244.11,485.49,1771.85,3588.91,6100.30,32654.90,6962.42
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),6962.42,5085.70,4188.93,2610.70,1056.42,353.79,206.29,244.11,485.49,1771.85,3588.91,6100.30,32654.90,6962.42
,Taxes ($),556.99,406.86,335.11,208.86,84.51,28.30,16.50,19.53,38.84,141.75,287.11,488.02,2612.39,556.99
,Total ($),7519.41,5492.56,4524.05,2819.55,1140.94,382.09,222.79,263.64,524.33,1913.60,3876.02,6588.32,35267.29,7519.41


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),6962.42,5085.70,4188.93,2610.70,1056.42,353.79,206.29,244.11,485.49,1771.85,3588.91,6100.30,32654.90,6962.42,EnergyCharges
,TAXOFEIGHTPERCENT ($),556.99,406.86,335.11,208.86,84.51,28.30,16.50,19.53,38.84,141.75,287.11,488.02,2612.39,556.99,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,6962.42,5085.70,4188.93,2610.70,1056.42,353.79,206.29,244.11,485.49,1771.85,3588.91,6100.30,32654.90,6962.42
,TotalEnergy,847.01,677.19,466.99,289.76,115.33,33.89,19.99,24.10,52.77,216.61,458.35,799.52,4001.50,847.01


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,847.01,677.19,466.99,289.76,115.33,33.89,19.99,24.10,52.77,216.61,458.35,799.52,4001.50,847.01
,TotalDemand,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,PeakEnergy,847.01,677.19,466.99,289.76,115.33,33.89,19.99,24.10,52.77,216.61,458.35,799.52,4001.50,847.01
,PeakDemand,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,847.01,677.19,466.99,289.76,115.33,33.89,19.99,24.10,52.77,216.61,458.35,799.52,4001.50,847.01
,PeakAndShoulderDemand,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,PeakAndMidPeakEnergy,847.01,677.19,466.99,289.76,115.33,33.89,19.99,24.10,52.77,216.61,458.35,799.52,4001.50,847.01
,PeakAndMidPeakDemand,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,847.01,677.19,466.99,289.76,115.33,33.89,19.99,24.10,52.77,216.61,458.35,799.52,4001.50,847.01
,PeakAndOffPeakDemand,4.38,3.84,2.91,2.73,2.25,1.56,0.5728,0.6861,1.40,2.59,3.77,3.34,30.04,4.38
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
