Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:28
,           3,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.60055
,           4,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.60055
,           5,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Flow Rates [m3/s],3.60055
,           6,AirLoopHVAC,PSZ-AC_1:1,Adjusted Heating Design Air Flow Rate [m3/s],3.60055
,           7,AirLoopHVAC,PSZ-AC_1:1,Adjusted Cooling Design Air Flow Rate [m3/s],3.60055
,           8,AirLoopHVAC,PSZ-AC_1:1,Adjusted Main Design Air Flow Rate [m3/s],3.60055
,           9,AirLoopHVAC,PSZ-AC_1:1,User Heating Air Flow Ratio [],1.00000
,          10,AirLoopHVAC,PSZ-AC_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          11,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.96560
,          12,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.96560
,          13,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.96560
,          14,AirLoopHVAC,PSZ-AC_2:2,Adjusted Heating Design Air Flow Rate [m3/s],0.96560
,          15,AirLoopHVAC,PSZ-AC_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.96560
,          16,AirLoopHVAC,PSZ-AC_2:2,Adjusted Main Design Air Flow Rate [m3/s],0.96560
,          17,AirLoopHVAC,PSZ-AC_2:2,User Heating Air Flow Ratio [],1.00000
,          18,AirLoopHVAC,PSZ-AC_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          19,AirLoopHVAC,PSZ-AC_1:1,Design Supply Air Flow Rate [m3/s],3.60055
,          20,AirLoopHVAC,PSZ-AC_2:2,Design Supply Air Flow Rate [m3/s],0.96560
,          21,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.60055
,          22,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.67445
,          23,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.60055
,          24,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],89410.22383
,          25,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          26,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.20006
,          27,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],29800.42760
,          28,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          29,Coil:Heating:Fuel,PSZ-AC_1:1_HEATC,Design Size Nominal Capacity [W],212335.74031
,          30,Fan:ConstantVolume,PSZ-AC_1:1_FAN,Design Size Maximum Flow Rate [m3/s],3.60055
,          31,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.96560
,          32,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.00000E-002
,          33,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.96560
,          34,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],23978.16905
,          35,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          36,Coil:Heating:Fuel,PSZ-AC_2:2_HEATC,Design Size Nominal Capacity [W],69141.68386
,          37,Fan:ConstantVolume,PSZ-AC_2:2_FAN,Design Size Maximum Flow Rate [m3/s],0.96560
,          38,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.40000E-004
,          39,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.68000E-002
,          40,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.40000E-004
,          41,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],1.79487E-005
,          42,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.40000E-004


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,23229.0,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,DINING,RunPeriod: RUNPERIOD 1,0.4246814948,1.1516725648,Pass,Pass,1.1382427059,4.7127659661,Pass,Pass
,           2,KITCHEN,RunPeriod: RUNPERIOD 1,0.4433698875,0.9006081578,Pass,Pass,0.2858394833,0.4125397143,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],928.37,1231.46,787.84,353.20,747.71,4048.58


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,50.13,36.19,90.00,90.00,E
,DINING_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,68.93,49.63,180.00,90.00,S
,DINING_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,50.13,36.19,270.00,90.00,W
,DINING_FLOOR,EXT-SLAB,0.30,4.175,12.904,371.75,371.75,0.00,180.00,
,DINING_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,371.75,371.75,180.00,0.00,
,KITCHEN_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,18.80,18.80,90.00,90.00,E
,KITCHEN_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,68.93,68.93,0.00,90.00,N
,KITCHEN_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,18.80,18.80,270.00,90.00,W
,KITCHEN_FLOOR,EXT-SLAB,0.30,4.175,12.904,139.41,139.41,0.00,180.00,
,KITCHEN_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,139.41,139.41,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,13.94,0.00,0.00,13.94,13.94,3.525,0.407,0.316,,,No,DINING_WALL_EAST,90.00,90.00,E
,DINING_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,19.30,0.00,0.00,19.30,19.30,3.525,0.407,0.316,,,No,DINING_WALL_SOUTH,180.00,90.00,S
,DINING_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,13.94,0.00,0.00,13.94,13.94,3.525,0.407,0.316,,,No,DINING_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,47.17,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,47.17,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,DINING_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,DINING_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,DINING_LIGHTS,DINING,27.3800,371.75,10178.46,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,236.72
,KITCHEN_LIGHTS,KITCHEN,16.3700,139.41,2282.06,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,53.07
,Interior Lighting Total,,24.3773,511.15,12460.53,,,,,,,,289.80


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,5081.00,AstronomicalClock,-,,83.62,83.62,79.76
,Exterior Lighting Total,5081.00,,,,,,79.76


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,89410.22,62415.78,26994.45,0.70,3.23,,
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,23978.17,16738.76,7239.41,0.70,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_2:2_COOLC DXCOIL,,23229.0,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,,212335.74,0.78
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,,69141.68,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.83,0.00,0.00,1.00,0.24E+09,Zone Exhaust Fans,,
,KITCHEN EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.06,0.00,0.00,1.00,0.14E+10,Zone Exhaust Fans,,
,PSZ-AC_1:1_FAN,Fan:ConstantVolume,0.58,1109.65,3.60,6867.80,1907.43,1.00,1.14,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00
,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.55,622.00,0.97,1100.01,1139.19,1.00,1.36,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000140,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.20,845000.00,0.80,3.48,0.57


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,35864.13,43036.96,115.77,3.000,3.601,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.96,0.01096,30.56,0.01878,2.674,0.00
,KITCHEN,9522.08,11426.49,81.97,0.662,0.794,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,26.00,25.98,0.01190,30.56,0.01878,0.060,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,48959.81,58751.77,158.04,2.145,2.674,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,21.00,20.96,0.00616,-20.60,0.00061,2.674,0.00
,KITCHEN,20306.79,24368.14,174.80,0.805,0.966,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,19.00,18.95,0.00585,-20.60,0.00061,0.060,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:1,3.60,3.60,2.67,2.67,3.6005,3.6005,3.6005,1.0000,1.0000
,PSZ-AC_2:2,0.79,0.79,0.97,0.97,0.9656,0.9656,0.9656,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_1:1,89410.224,62415.777,3.600550,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,75319.00,34631.45,3.600550,28.86,23.67,0.01677133,11.23,11.23,0.00850000,30.56,0.01878287,25.33,74.2788,23.96,0.01098770,57.6731,35359.84,0.00,89401.50,62063.54
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:1,212335.740,212335.740,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,212335.74,212335.74,3.600550,-9.91,-9.91,0.00203931,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,74.2788,20.98,0.00648377,41.0843,35803.09,0.00,-999.00,-999.00
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:2,23978.169,16738.757,0.965601,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,18927.51,8109.75,0.965601,30.56,25.33,0.01878287,11.87,11.50,0.00850000,30.56,0.01878287,25.33,6.2137,25.98,0.01193874,55.4530,9402.44,0.00,23975.73,16644.25
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:2,69141.684,69141.684,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,69141.68,69141.68,0.965601,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,6.2137,18.95,0.00585066,42.0710,20306.79,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,89410.224,62415.777,3.600550,-999.0,-999.000,-999.0000,1.00000,0.67594,1036.0171,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,3.600550,4.23383124,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,75319.00,34631.45,1.1871,4.23383124,3.600550,28.86,23.67,0.01677133,71844.3,11.23,11.23,0.00850000,32724.1,-999.0,-999.00,-999.00,-999.00,6867.800,68451.20,30.56,0.01878287,25.33,2.67444656,74.2788,23.96,0.01096229,23.96,0.01098770,57.6731,35359.84,0.00,89401.50,62063.54,4.06620755,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,212335.740,212335.740,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,3.600550,4.23383124,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,212335.74,212335.74,1.0000,4.23383124,3.600550,-9.91,-9.91,0.00203931,-4895.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,212335.74,-20.60,0.00061258,-20.60,2.67444656,74.2788,20.96,0.00615951,20.98,0.00648377,41.0843,35803.09,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,23978.169,16738.757,0.965601,-999.0,-999.000,-999.0000,1.00000,0.62810,1039.7564,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.965601,1.13543527,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,18927.51,8109.75,1.2668,1.13543527,0.965601,30.56,25.33,0.01878287,78747.7,11.87,11.50,0.00850000,33371.2,-999.0,-999.00,-999.00,-999.00,1100.007,17827.50,30.56,0.01878287,25.33,0.06000000,6.2137,25.92,0.01190335,25.98,0.01193874,55.4530,9402.44,0.00,23975.73,16644.25,1.09048169,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,69141.684,69141.684,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.965601,1.13543527,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,69141.68,69141.68,1.0000,1.13543527,0.965601,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,69141.68,-20.60,0.00061258,-20.60,0.06000000,6.2137,18.92,0.00585066,18.95,0.00585066,42.0710,20306.79,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_1:1_OA_CONTROLLER,DifferentialDryBulb,2.67,3.60,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,DINING,3660.50,6203.25,2864.75
,KITCHEN,4160.00,5400.50,2932.75
,Facility,5241.25,7119.25,4014.25
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,DINING,133.50,13.25,0.00,13.25
,KITCHEN,89.00,0.50,0.00,0.50
,Facility,169.00,13.25,0.00,13.25
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,112.85,267.44,1133.39,9.220,1.066,0.000,0.000
,KITCHEN,3.16,7.50,425.02,0.520,1.301,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,112.85,267.44,1133.39,8.291,0.037,0.000,0.000
,KITCHEN,3.16,7.50,425.02,0.493,0.044,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,8,6
,Floor,2,2
,Roof,2,2
,Internal Mass,2,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,2
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,Electricity:Building,906.63,9768.31,01-JAN-01:15,40494.33,01-JAN-11:15
,Electricity:Zone:DINING,410.40,3766.97,01-JAN-01:15,17001.32,01-JAN-07:15
,InteriorLights:Electricity,289.80,1869.08,01-JAN-01:15,11214.47,01-JAN-06:15
,InteriorLights:Electricity:Zone:DINING,236.73,1526.77,01-JAN-01:15,9160.62,01-JAN-06:15
,General:InteriorLights:Electricity,289.80,1869.08,01-JAN-01:15,11214.47,01-JAN-06:15
,Electricity:Zone:KITCHEN,496.23,6001.35,01-JAN-01:15,23493.01,01-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN,53.08,342.31,01-JAN-01:15,2053.86,01-JAN-06:15
,InteriorEquipment:Electricity,599.05,7490.20,01-JAN-01:15,26914.70,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:DINING,173.67,2240.20,01-JAN-00:15,7840.70,01-JAN-07:15
,MiscElec:InteriorEquipment:Electricity,580.69,7490.20,01-JAN-00:15,26215.70,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:KITCHEN,425.38,5250.00,01-JAN-01:15,19074.00,01-JAN-07:15
,KitchenExhFan:InteriorEquipment:Electricity,18.37,0.00,01-JAN-01:15,699.00,01-JAN-00:15
,Refrigeration:Electricity,59.01,1079.13,08-JAN-03:30,3441.39,15-APR-10:15
,Refrigeration:Electricity:Zone:KITCHEN,17.77,409.04,01-JAN-01:15,2365.15,01-JAN-11:15
,General:Refrigeration:Electricity,17.77,409.04,01-JAN-01:15,2365.15,01-JAN-11:15
,Electricity:Plant,41.24,670.10,08-JAN-03:30,2558.82,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,11.40,0.00,01-JAN-11:15,1482.58,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,29.85,537.95,08-JAN-05:00,1076.23,27-MAR-12:15
,ElectricityPurchased:Facility,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,ElectricityPurchased:Plant,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,Cogeneration:ElectricityPurchased,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,ElectricityNet:Plant,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,Cogeneration:ElectricityNet,1317.84,15670.03,27-JAN-01:45,82930.16,19-JUL-16:30
,Electricity:HVAC,290.21,0.00,01-JAN-01:45,42562.93,19-JUL-16:30
,Fans:Electricity,216.96,0.00,01-JAN-01:45,7967.81,03-JAN-00:15
,Fan Energy:Fans:Electricity,216.96,0.00,01-JAN-01:45,7967.81,03-JAN-00:15
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,01-JAN-01:45,0.00,03-JAN-00:15
,ExteriorLights:Electricity,79.76,0.00,01-JAN-07:30,5081.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,79.76,0.00,01-JAN-07:30,5081.00,01-JAN-00:15
,Cooling:Electricity,73.25,0.00,01-JAN-00:15,34595.13,19-JUL-16:30
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,10-FEB-07:15
,General:Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,10-FEB-07:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,2128.16,3359.88,01-JAN-01:45,247629.47,08-JAN-05:15
,Gas:Building,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,Gas:Zone:KITCHEN,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,InteriorEquipment:Gas,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,InteriorEquipment:Gas:Zone:KITCHEN,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,MiscGas:InteriorEquipment:Gas,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,Gas:Plant,267.93,20.00,01-JAN-01:15,20984.56,14-FEB-20:00
,WaterSystems:Gas,267.93,20.00,01-JAN-01:15,20984.56,14-FEB-20:00
,Water Heater:WaterSystems:Gas,267.93,20.00,01-JAN-01:15,20984.56,14-FEB-20:00
,Gas:HVAC,1059.31,0.00,01-JAN-01:45,239259.77,08-JAN-05:15
,Heating:Gas,1059.31,0.00,01-JAN-01:45,239259.77,08-JAN-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,Water:Plant,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,WaterSystems:Water,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,MainsWater:Plant,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,WaterSystems:MainsWater,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00
,General:WaterSystems:MainsWater,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-08:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,561183.77,0.006,27-JAN-01:45,0.031,19-JUL-16:30
,ElectricEmissions:CO2,450306.69,0.005,27-JAN-01:45,0.028,19-JUL-16:30
,CO:Facility,241.21,0.000,27-JAN-01:45,0.000,27-JAN-07:15
,ElectricEmissions:CO,156.30,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,CH4:Facility,986.95,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,ElectricEmissions:CH4,984.69,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,NOx:Facility,920.62,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,ElectricEmissions:NOx,819.96,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,N2O:Facility,12.84,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,ElectricEmissions:N2O,10.58,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,SO2:Facility,2467.57,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,ElectricEmissions:SO2,2467.00,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,30.56,0.000,27-JAN-01:45,0.000,27-JAN-07:15
,ElectricEmissions:PM10,22.92,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,18.98,0.000,27-JAN-01:45,0.000,27-JAN-07:15
,ElectricEmissions:NMVOC,13.43,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,Hg:Facility,0.01,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,ElectricEmissions:Hg,0.01,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,Pb:Facility,0.04,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,ElectricEmissions:Pb,0.04,0.000,27-JAN-01:45,0.000,19-JUL-16:30
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,110877.08,0.000,03-JAN-01:30,0.013,08-JAN-05:15
,NaturalGasEmissions:CO,84.91,0.000,10-JAN-05:00,0.000,08-JAN-05:15
,NaturalGasEmissions:CH4,2.26,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:NOx,100.66,0.000,03-JAN-01:30,0.000,08-JAN-05:15
,NaturalGasEmissions:N2O,2.26,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:SO2,0.57,0.000,10-JAN-05:00,0.000,08-JAN-05:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,7.64,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,5.55,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-01:45,0.000,08-JAN-05:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,160261.81,0.002,27-JAN-01:45,0.009,19-JUL-16:30
,CarbonEquivalentEmissions:Carbon Equivalent,160261.81,0.002,27-JAN-01:45,0.009,19-JUL-16:30


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,567931.492,0.007,27-JAN-01:45,0.036,19-JUL-16:30
,ElectricEmissions:WaterEnvironmentalFactors,567931.492,0.007,27-JAN-01:45,0.036,19-JUL-16:30
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,1834.89,2739.45,27-JAN-02:30,245798.22,08-JAN-05:15
,EnergyTransfer:Building,419.66,1369.72,27-JAN-02:30,66885.13,08-JAN-05:00
,EnergyTransfer:Zone:KITCHEN,122.87,1369.72,27-JAN-02:30,19710.08,08-JAN-05:00
,Refrigeration:EnergyTransfer,148.11,1841.75,08-JAN-03:30,7834.84,15-APR-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN,74.05,920.87,08-JAN-03:30,3917.42,15-APR-10:45
,EnergyTransfer:Plant,281.16,920.87,08-JAN-03:30,17495.58,23-FEB-19:15
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,15.74,0.00,01-JAN-11:15,1678.72,01-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,58.32,623.86,08-JAN-05:00,2238.70,27-MAR-12:15
,PlantLoopHeatingDemand:Facility,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-07:30
,PlantLoopHeatingDemand:Plant,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-07:30
,WaterSystems:PlantLoopHeatingDemand,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-07:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:DINING,296.79,0.00,01-JAN-01:45,47175.04,08-JAN-05:00
,Heating:EnergyTransfer,60.70,0.00,01-JAN-01:45,65711.83,08-JAN-05:00
,Heating:EnergyTransfer:Zone:DINING,52.68,0.00,01-JAN-01:45,47175.04,08-JAN-05:00
,Cooling:EnergyTransfer,284.91,0.00,01-JAN-00:30,40868.19,17-JUL-17:30
,Cooling:EnergyTransfer:Zone:DINING,244.11,0.00,01-JAN-00:15,29979.29,05-JUL-17:15
,Heating:EnergyTransfer:Zone:KITCHEN,8.02,0.00,01-JAN-01:45,18536.78,08-JAN-05:00
,Cooling:EnergyTransfer:Zone:KITCHEN,40.80,0.00,01-JAN-00:30,12932.13,18-JUL-17:30
,WaterSystems:EnergyTransfer,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-20:00
,General:WaterSystems:EnergyTransfer,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-20:00
,EnergyTransfer:HVAC,1134.07,0.00,01-JAN-01:45,186622.62,08-JAN-05:15
,CoolingCoils:EnergyTransfer,307.80,0.00,01-JAN-00:15,139124.73,04-AUG-18:00
,HeatingCoils:EnergyTransfer,826.26,0.00,01-JAN-01:45,186622.62,08-JAN-05:15
,Source:Facility,11670.09,114800.87,27-JAN-01:45,652945.26,19-JUL-16:30
,ElectricEmissions:Source,4673.07,55565.94,27-JAN-01:45,294070.34,19-JUL-16:30
,PurchasedElectricEmissions:Source,4673.07,55565.94,27-JAN-01:45,294070.34,19-JUL-16:30
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,2323.95,3668.99,01-JAN-01:45,270411.38,08-JAN-05:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,DINING,0.000,0.000,52.681,-244.107,0.000,0.000,220.378,236.729,130.255,36.770,0.000,4.375,0.005,0.000,-35.422,0.000,-175.568,-226.091
,KITCHEN,0.000,0.000,8.021,-40.797,0.000,0.000,5.488,53.076,384.040,0.000,6.417,1.023,0.000,0.000,0.000,-96.160,-87.294,-233.814
,Total Facility,0.000,0.000,60.702,-284.904,0.000,0.000,225.865,289.804,514.296,36.770,6.417,5.399,0.006,0.000,-35.422,-96.160,-262.862,-459.905


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,05-JUL-17:15,0.00,0.00,0.00,-29965.93,0.00,0.00,14890.45,9160.62,5880.52,5172.53,0.00,2596.31,0.00,0.00,-0.00,0.00,0.00,-7734.50
,KITCHEN,18-JUL-17:30,0.00,0.00,0.00,-12933.90,0.00,0.00,358.85,2053.86,20125.89,0.00,0.00,948.60,0.00,0.00,-0.00,-2444.31,0.00,-8108.98
,Total Facility,17-JUL-17:30,0.00,0.00,0.00,-40868.71,0.00,0.00,14811.02,11214.47,26006.42,3270.65,0.00,3642.99,0.00,0.00,0.00,-3342.03,0.00,-14734.80


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,08-JAN-04:47,0.00,0.00,90850.54,0.00,0.00,0.00,0.00,1526.77,1680.15,0.00,0.00,0.00,0.00,0.00,-4193.12,0.00,-31723.40,-58140.94
,KITCHEN,08-JAN-04:47,0.00,0.00,34636.57,0.00,0.00,0.00,0.00,342.31,3555.48,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-14500.90,-24033.46
,Total Facility,08-JAN-04:47,0.00,0.00,125487.10,0.00,0.00,0.00,0.00,1869.08,5235.63,0.00,0.00,0.00,0.00,0.00,-4193.12,0.00,-46224.30,-82174.39


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,3.6005,0.0000,267.4447,1.0000,2.6744,3.6005,0.7428,1.0000,2.6744,0.7428,,
,PSZ-AC_2:2,0.9656,0.0000,7.5000,1.0000,0.0600,0.9656,0.0755,1.0000,0.0600,0.0621,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,3.6005,0.0000,267.4447,1.0000,2.6744,3.6005,1.0000,1.0000,2.6744,0.7428,,
,PSZ-AC_2:2,0.9656,0.0000,7.5000,1.0000,0.0600,0.9656,1.0000,1.0000,0.0600,0.0621,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,DINING,PSZ-AC_1:1,0.010000,267.4447,0.000000,371.75,2.6744,1.0000,2.6744,1.000,2.6744
,KITCHEN,PSZ-AC_2:2,0.008000,7.5000,0.000000,139.41,0.0600,1.0000,0.0600,1.000,0.0600


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:1,0.010000,267.44,0.000000,371.7481,2.6744,2.6744,2.6744
,PSZ-AC_2:2,0.008000,7.50,0.000000,139.4052,0.0600,0.0600,0.0600


Zone Ventilation Calculations for Cooling Design

