Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:28
,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,3.6005,3.6005,3.6005,2.6744,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.9656,0.9656,0.9656,0.0600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,3.6005,3.6005,3.6005,3.6005,2.6744,1.0000
,PSZ-AC_2:2,0.9656,0.9656,0.9656,0.9656,0.0600,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,3.6005,3.6005,3.6005,2.6744,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.9656,0.9656,0.9656,0.0600,0.0621,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,3.6005,3.6005,3.6005,3.6005,2.6744,1.0000
,PSZ-AC_2:2,0.9656,0.9656,0.9656,0.9656,0.0600,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],511.15
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,DINING,371.75,371.75,0.00,137.83
,KITCHEN,139.41,139.41,0.00,137.83
,Totals,511.15,511.15,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,13.25
,Number of hours not met,13.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.052,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.169,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,1059.31,239259.77,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,73.25,34595.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,289.80,11214.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,79.76,5081.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,580.69,26215.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,18.37,699.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,800.92,50098.20,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,216.96,7967.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,267.93,20984.56,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,17.77,2365.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,11.40,1482.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,29.85,1076.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,658.07,1317.84
,Natural Gas,800.92,2128.16
,Total,1458.99,3446.00
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,9472.70,18969.96
,Natural Gas,6960.52,18495.10
,Other,,0.00
,Total,16433.22,37465.05
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),566.96
,Space Heating,0.00
,Space Cooling,143.31
,Fans (All),424.45
,Service Water Heating,0.00
,Receptacle Equipment,1171.97
,Miscellaneous (All),2578.17
,Subtotal,2578.17


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,2072.40
,Service Water Heating,524.16
,Miscellaneous (All),4163.45
,Subtotal,4163.45


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),8.41
,Space Heating,30.74
,Space Cooling,2.13
,Fans (All),6.30
,Service Water Heating,7.77
,Receptacle Equipment,40.63
,Miscellaneous,4.03


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2154.,8760.
,BLDG_LIGHT_SCH,6460.,8760.
,BLDG_OCC_SCH,2960.,7195.
,GAS_EQUIP_SCH,1332.,8760.
,INFIL_HALF_ON_SCH,5293.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,7300.,7300.
,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2744.,6935.
,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,DINING DUALSPSCHED,January,21.00,365,21.00,365
,CLGSETP_SCH,DINING DUALSPSCHED,July,24.00,365,24.00,365
,HTGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,January,19.00,365,19.00,365
,CLGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,July,26.00,365,26.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],18969.96,18495.10,0.00,37465.05
,Cost per Total Building Area [$/m2],37.11,36.18,0.00,73.30
,Cost per Net Conditioned Building Area [$/m2],37.11,36.18,0.00,73.30


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,37265.17
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,18969.96
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,18495.10


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2895.44,2557.22,2832.17,2675.84,2810.87,2873.31,3347.87,3082.76,2792.59,2808.58,2747.79,2900.34,34324.78,3347.87
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),2910.44,2572.22,2847.17,2690.84,2825.87,2888.31,3362.87,3097.76,2807.59,2823.58,2762.79,2915.34,34504.78,3362.87
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2910.44,2572.22,2847.17,2690.84,2825.87,2888.31,3362.87,3097.76,2807.59,2823.58,2762.79,2915.34,34504.78,3362.87
,Taxes ($),232.84,205.78,227.77,215.27,226.07,231.06,269.03,247.82,224.61,225.89,221.02,233.23,2760.38,269.03
,Total ($),3143.28,2778.00,3074.94,2906.11,3051.94,3119.37,3631.90,3345.58,3032.20,3049.47,2983.82,3148.56,37265.17,3631.90


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),60.82,54.55,59.65,58.72,61.25,64.54,73.89,68.69,61.18,59.83,58.41,60.91,742.44,73.89,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),16.08,14.42,15.77,15.52,16.19,17.06,19.53,18.15,16.17,15.81,15.44,16.10,196.23,19.53,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),33.80,30.32,33.15,32.63,34.04,35.87,41.06,38.17,34.00,33.25,32.46,33.85,412.59,41.06,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-11.1,-10.0,-10.9,-10.7,-11.2,-11.8,-13.5,-12.5,-11.2,-10.9,-10.7,-11.1,-135.5,-10.0,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.9,-0.8,-0.9,-0.9,-0.9,-1.0,-1.1,-1.0,-0.9,-0.9,-0.9,-0.9,-11.3,-0.8,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-6.5,-5.8,-6.4,-6.3,-6.5,-6.9,-7.9,-7.3,-6.5,-6.4,-6.2,-6.5,-79.1,-5.8,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),24.98,22.41,24.50,24.12,25.16,26.51,30.35,28.21,25.13,24.58,23.99,25.02,304.96,30.35,EnergyCharges
,TAXOFEIGHTPERCENT ($),232.84,205.78,227.77,215.27,226.07,231.06,269.03,247.82,224.61,225.89,221.02,233.23,2760.38,269.03,Taxes
,ANNUALENERGYCHARGE ($),1814.27,1634.01,1780.70,1753.83,1826.67,1921.22,2190.14,2040.44,1824.45,1785.85,1744.85,1816.85,22133.29,2190.14,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),964.00,818.11,936.54,808.89,866.19,827.74,1015.38,910.00,850.29,907.46,890.42,966.14,10761.16,1015.38,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2910.44,2572.22,2847.17,2690.84,2825.87,2888.31,3362.87,3097.76,2807.59,2823.58,2762.79,2915.34,34504.78,3362.87
,TotalEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,3.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,TotalDemand,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,PeakEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakDemand,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakAndShoulderDemand,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,PeakAndMidPeakEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakAndMidPeakDemand,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakAndOffPeakDemand,52.95,53.04,53.00,65.63,65.79,79.44,82.89,81.08,67.48,56.96,55.06,52.95,766.29,82.89
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1430.78,1290.05,1404.57,1383.59,1440.46,1514.27,1724.21,1607.34,1438.72,1408.59,1376.58,1432.79,17451.97,1724.21
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1440.18,1299.45,1413.97,1392.99,1449.86,1523.67,1733.61,1616.74,1448.12,1417.99,1385.98,1442.19,17564.77,1733.61
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1440.18,1299.45,1413.97,1392.99,1449.86,1523.67,1733.61,1616.74,1448.12,1417.99,1385.98,1442.19,17564.77,1733.61
,Taxes ($),115.21,103.96,113.12,111.44,115.99,121.89,138.69,129.34,115.85,113.44,110.88,115.38,1405.18,138.69
,Total ($),1555.39,1403.41,1527.09,1504.43,1565.85,1645.57,1872.30,1746.08,1563.97,1531.43,1496.86,1557.57,18969.96,1872.30


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),60.82,54.55,59.65,58.72,61.25,64.54,73.89,68.69,61.18,59.83,58.41,60.91,742.44,73.89,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),16.08,14.42,15.77,15.52,16.19,17.06,19.53,18.15,16.17,15.81,15.44,16.10,196.23,19.53,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),33.80,30.32,33.15,32.63,34.04,35.87,41.06,38.17,34.00,33.25,32.46,33.85,412.59,41.06,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.6298,0.5649,0.6177,0.6080,0.6343,0.6683,0.7651,0.7112,0.6335,0.6196,0.6048,0.6307,7.69,0.77,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),1.02,0.9146,1.00,0.9844,1.03,1.08,1.24,1.15,1.03,1.00,0.9792,1.02,12.45,1.24,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-6.1,-5.5,-6.0,-5.9,-6.1,-6.5,-7.4,-6.9,-6.1,-6.0,-5.8,-6.1,-74.3,-5.5,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),24.20,21.71,23.74,23.37,24.37,25.68,29.40,27.33,24.34,23.81,23.24,24.24,295.44,29.40,EnergyCharges
,TAXOFEIGHTPERCENT ($),115.21,103.96,113.12,111.44,115.99,121.89,138.69,129.34,115.85,113.44,110.88,115.38,1405.18,138.69,Taxes
,ANNUALENERGYCHARGE ($),1300.32,1173.04,1276.62,1257.64,1309.07,1375.84,1565.72,1460.01,1307.50,1280.25,1251.30,1302.14,15859.45,1565.72,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1440.18,1299.45,1413.97,1392.99,1449.86,1523.67,1733.61,1616.74,1448.12,1417.99,1385.98,1442.19,17564.77,1733.61
,TotalEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,9.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,TotalDemand,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,PeakEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakDemand,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakAndShoulderDemand,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,PeakAndMidPeakEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakAndMidPeakDemand,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,29990.77,26899.88,29415.15,28954.36,30203.37,31824.63,36435.71,33868.76,30165.21,29503.42,28800.36,30034.96,366096.57,36435.71
,PeakAndOffPeakDemand,52.99,53.06,53.04,65.82,66.41,79.56,82.93,81.14,67.62,57.37,55.32,52.96,768.21,82.93
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2592.21,1959.99,1887.53,1385.59,987.08,887.10,857.84,848.63,809.66,1060.83,1545.01,2303.63,17125.09,2592.21
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),2592.21,1959.99,1887.53,1385.59,987.08,887.10,857.84,848.63,809.66,1060.83,1545.01,2303.63,17125.09,2592.21
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2592.21,1959.99,1887.53,1385.59,987.08,887.10,857.84,848.63,809.66,1060.83,1545.01,2303.63,17125.09,2592.21
,Taxes ($),207.38,156.80,151.00,110.85,78.97,70.97,68.63,67.89,64.77,84.87,123.60,184.29,1370.01,207.38
,Total ($),2799.59,2116.78,2038.53,1496.44,1066.05,958.06,926.47,916.52,874.43,1145.70,1668.61,2487.92,18495.10,2799.59


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),2592.21,1959.99,1887.53,1385.59,987.08,887.10,857.84,848.63,809.66,1060.83,1545.01,2303.63,17125.09,2592.21,EnergyCharges
,TAXOFEIGHTPERCENT ($),207.38,156.80,151.00,110.85,78.97,70.97,68.63,67.89,64.77,84.87,123.60,184.29,1370.01,207.38,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2592.21,1959.99,1887.53,1385.59,987.08,887.10,857.84,848.63,809.66,1060.83,1545.01,2303.63,17125.09,2592.21
,TotalEnergy,315.35,260.98,210.43,153.78,107.76,84.97,83.12,83.77,88.01,129.69,197.32,301.92,2017.11,315.35


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,315.35,260.98,210.43,153.78,107.76,84.97,83.12,83.77,88.01,129.69,197.32,301.92,2017.11,315.35
,TotalDemand,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,PeakEnergy,315.35,260.98,210.43,153.78,107.76,84.97,83.12,83.77,88.01,129.69,197.32,301.92,2017.11,315.35
,PeakDemand,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,315.35,260.98,210.43,153.78,107.76,84.97,83.12,83.77,88.01,129.69,197.32,301.92,2017.11,315.35
,PeakAndShoulderDemand,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,PeakAndMidPeakEnergy,315.35,260.98,210.43,153.78,107.76,84.97,83.12,83.77,88.01,129.69,197.32,301.92,2017.11,315.35
,PeakAndMidPeakDemand,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,315.35,260.98,210.43,153.78,107.76,84.97,83.12,83.77,88.01,129.69,197.32,301.92,2017.11,315.35
,PeakAndOffPeakDemand,0.8449,0.8402,0.5558,0.4815,0.3454,0.2366,0.2184,0.2184,0.2684,0.3870,0.6999,0.7487,5.85,0.84
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
