Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W]
00:10:00,3.301294E+00,4.069209E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.256678E+04,4.250924E+04,3.467411E+00,3.997764E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.508738E+00,1.768834E+04,4.894326E+04,5.393860E+00,3.167736E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.628690E+00,2.019117E+04,5.198045E+04
00:20:00,3.301615E+00,4.069071E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.242552E+04,4.197554E+04,3.468015E+00,3.997504E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.521804E+00,1.787407E+04,4.880196E+04,5.399102E+00,3.165476E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.633553E+00,2.018791E+04,5.159576E+04
00:30:00,3.301934E+00,4.068934E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.228426E+04,4.144423E+04,3.468619E+00,3.997245E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.533270E+00,1.802593E+04,4.861698E+04,5.404209E+00,3.163274E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.636802E+00,2.015649E+04,5.117765E+04
00:40:00,3.302250E+00,4.068798E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.214300E+04,4.091532E+04,3.469222E+00,3.996985E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.543465E+00,1.815180E+04,4.839907E+04,5.409177E+00,3.161133E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.638781E+00,2.010355E+04,5.073492E+04
00:50:00,3.302562E+00,4.068664E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.200174E+04,4.038878E+04,3.469822E+00,3.996727E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.552643E+00,1.825758E+04,4.815627E+04,5.413999E+00,3.159053E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.639753E+00,2.003420E+04,5.027425E+04
01:00:00,3.302870E+00,4.068531E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.186048E+04,3.986460E+04,3.470419E+00,3.996471E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.560998E+00,1.834772E+04,4.789465E+04,5.418680E+00,3.157036E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.639922E+00,1.995246E+04,4.980074E+04
01:10:00,3.303179E+00,4.068398E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.176631E+04,3.951646E+04,3.471023E+00,3.996211E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.570434E+00,1.850705E+04,4.783589E+04,5.423240E+00,3.155070E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.641196E+00,1.994107E+04,4.953252E+04
01:20:00,3.303484E+00,4.068267E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.167214E+04,3.916935E+04,3.471623E+00,3.995953E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.579377E+00,1.865535E+04,4.776412E+04,5.427669E+00,3.153160E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.642017E+00,1.992219E+04,4.925721E+04
01:30:00,3.303785E+00,4.068137E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.157797E+04,3.882329E+04,3.472219E+00,3.995696E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.587883E+00,1.879366E+04,4.768083E+04,5.431973E+00,3.151305E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.642457E+00,1.989710E+04,4.897625E+04
01:40:00,3.304082E+00,4.068010E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.148379E+04,3.847825E+04,3.472811E+00,3.995441E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.596021E+00,1.892319E+04,4.758767E+04,5.436156E+00,3.149501E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.642598E+00,1.986729E+04,4.869131E+04
01:50:00,3.304375E+00,4.067884E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.138962E+04,3.813424E+04,3.473399E+00,3.995189E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.603845E+00,1.904481E+04,4.748584E+04,5.440224E+00,3.147748E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.642505E+00,1.983394E+04,4.840374E+04
02:00:00,3.304664E+00,4.067759E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.129545E+04,3.779126E+04,3.473982E+00,3.994938E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.611397E+00,1.915913E+04,4.737620E+04,5.444181E+00,3.146041E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.642234E+00,1.979802E+04,4.811457E+04
02:10:00,3.304949E+00,4.067637E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.122482E+04,3.753469E+04,3.474562E+00,3.994688E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.618706E+00,1.929305E+04,4.734520E+04,5.448033E+00,3.144381E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.641823E+00,1.978630E+04,4.791199E+04
02:20:00,3.305230E+00,4.067516E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.115419E+04,3.727870E+04,3.475137E+00,3.994441E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.625807E+00,1.942173E+04,4.731298E+04,5.451783E+00,3.142764E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.641309E+00,1.977393E+04,4.771124E+04
02:30:00,3.305507E+00,4.067396E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.108356E+04,3.702327E+04,3.475707E+00,3.994195E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.632717E+00,1.954570E+04,4.727436E+04,5.455436E+00,3.141189E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.640710E+00,1.976155E+04,4.751082E+04
02:40:00,3.305781E+00,4.067279E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.101293E+04,3.676842E+04,3.476274E+00,3.993952E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.639452E+00,1.966521E+04,4.723102E+04,5.458995E+00,3.139655E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.640039E+00,1.974956E+04,4.731156E+04
02:50:00,3.306052E+00,4.067162E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.094230E+04,3.651413E+04,3.476836E+00,3.993710E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.646025E+00,1.978039E+04,4.718311E+04,5.462464E+00,3.138159E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.639312E+00,1.973828E+04,4.711376E+04
03:00:00,3.306318E+00,4.067048E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.087167E+04,3.626041E+04,3.477394E+00,3.993470E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.652446E+00,1.989131E+04,4.713076E+04,5.465846E+00,3.136701E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.638540E+00,1.972798E+04,4.691768E+04
03:10:00,3.306581E+00,4.066934E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.080104E+04,3.600726E+04,3.477947E+00,3.993232E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.658729E+00,1.999864E+04,4.707465E+04,5.469143E+00,3.135280E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.637736E+00,1.971960E+04,4.672425E+04
03:20:00,3.306841E+00,4.066823E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.073041E+04,3.575466E+04,3.478496E+00,3.992996E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.664872E+00,2.010456E+04,4.701704E+04,5.472361E+00,3.133893E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.636897E+00,1.971549E+04,4.653583E+04
03:30:00,3.307097E+00,4.066712E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.065978E+04,3.550263E+04,3.479041E+00,3.992762E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.670881E+00,2.020900E+04,4.695785E+04,5.475500E+00,3.132539E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.636019E+00,1.971576E+04,4.635249E+04
03:40:00,3.307350E+00,4.066604E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.058915E+04,3.525116E+04,3.479581E+00,3.992529E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.676759E+00,2.031206E+04,4.689721E+04,5.478563E+00,3.131219E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.635100E+00,1.971883E+04,4.617256E+04
03:50:00,3.307600E+00,4.066496E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.051852E+04,3.500025E+04,3.480117E+00,3.992298E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.682510E+00,2.041392E+04,4.683531E+04,5.481554E+00,3.129929E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.634139E+00,1.972210E+04,4.599332E+04
04:00:00,3.307847E+00,4.066390E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.044789E+04,3.474989E+04,3.480649E+00,3.992070E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.688137E+00,2.051475E+04,4.677231E+04,5.484474E+00,3.128670E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.633135E+00,1.972342E+04,4.581255E+04
04:10:00,3.308090E+00,4.066285E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.040081E+04,3.458329E+04,3.481177E+00,3.991843E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.693643E+00,2.063485E+04,4.678835E+04,5.487326E+00,3.127440E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.632088E+00,1.973674E+04,4.570380E+04
04:20:00,3.308330E+00,4.066182E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.035372E+04,3.441694E+04,3.481700E+00,3.991618E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.699033E+00,2.075084E+04,4.680012E+04,5.490112E+00,3.126239E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.631005E+00,1.973529E+04,4.558024E+04
04:30:00,3.308567E+00,4.066080E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.030663E+04,3.425083E+04,3.482219E+00,3.991395E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.704311E+00,2.086252E+04,4.680746E+04,5.492835E+00,3.125066E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.629897E+00,1.971847E+04,4.544130E+04
04:40:00,3.308796E+00,4.065982E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.025955E+04,3.408498E+04,3.482724E+00,3.991177E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.709481E+00,2.096983E+04,4.681027E+04,5.495452E+00,3.123937E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.628775E+00,1.968752E+04,4.528821E+04
04:50:00,3.309018E+00,4.065886E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.021246E+04,3.391936E+04,3.483219E+00,3.990964E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.714552E+00,2.107000E+04,4.680560E+04,5.497977E+00,3.122848E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.627651E+00,1.964461E+04,4.512310E+04
05:00:00,3.309235E+00,4.065793E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.016537E+04,3.375399E+04,3.483704E+00,3.990755E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.719636E+00,2.112084E+04,4.674843E+04,5.500428E+00,3.121792E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.626620E+00,1.957981E+04,4.493444E+04
05:10:00,3.309447E+00,4.065702E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.021246E+04,3.391936E+04,3.484183E+00,3.990550E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.725102E+00,2.119826E+04,4.694598E+04,5.502811E+00,3.120764E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.626038E+00,1.955110E+04,4.501229E+04
05:20:00,3.309655E+00,4.065612E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.025955E+04,3.408498E+04,3.484655E+00,3.990347E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.731487E+00,2.123581E+04,4.709204E+04,5.505132E+00,3.119764E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.626452E+00,1.949186E+04,4.505164E+04
05:30:00,3.309859E+00,4.065525E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.030663E+04,3.425083E+04,3.485121E+00,3.990146E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.739240E+00,2.124938E+04,4.720318E+04,5.507393E+00,3.118789E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.628334E+00,1.940813E+04,4.505953E+04
05:40:00,3.310064E+00,4.065436E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.035372E+04,3.441694E+04,3.485591E+00,3.989944E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.770386E+00,2.181532E+04,4.799669E+04,5.509641E+00,3.117820E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.634966E+00,1.940858E+04,4.516775E+04
05:50:00,3.310271E+00,4.065347E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.040081E+04,3.458329E+04,3.486062E+00,3.989741E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.825843E+00,2.285587E+04,4.939396E+04,5.511867E+00,3.116860E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.682856E+00,2.047048E+04,4.659650E+04
06:00:00,3.310477E+00,4.065259E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.332046E+00,1.095165E+04,3.538399E+04,3.486534E+00,3.989538E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.890187E+00,2.398970E+04,5.087881E+04,5.514057E+00,3.115916E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.739784E+00,2.158209E+04,4.808286E+04
06:10:00,3.145697E+00,4.135747E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.758996E+00,2.214245E+04,4.907740E+04,3.321930E+00,4.059921E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.937421E+00,4.561762E+04,7.595706E+04,5.351143E+00,3.185371E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.665599E+00,4.203614E+04,7.175342E+04
06:20:00,2.979487E+00,4.206874E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.539417E+00,3.871945E+04,6.917102E+04,3.155866E+00,4.130947E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.010085E+00,6.434851E+04,9.748937E+04,5.174451E+00,3.260719E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.702693E+00,6.169545E+04,9.457633E+04
06:30:00,2.811811E+00,4.278716E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.326392E+00,5.295073E+04,8.522584E+04,2.988287E+00,4.202703E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.985925E+00,7.759256E+04,1.111527E+05,4.978475E+00,3.344423E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.651520E+00,7.523279E+04,1.087614E+05
06:40:00,2.642921E+00,4.351180E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.054135E+00,6.042934E+04,9.401882E+04,2.819455E+00,4.275097E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.921882E+00,8.702938E+04,1.215121E+05,4.767024E+00,3.434899E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.565915E+00,8.442204E+04,1.189155E+05
06:50:00,2.473292E+00,4.424055E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.792890E+00,6.863570E+04,1.037344E+05,2.649845E+00,4.347919E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.826024E+00,9.317769E+04,1.288611E+05,4.544095E+00,3.530431E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.452608E+00,8.983594E+04,1.255074E+05
07:00:00,2.303001E+00,4.497300E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.472599E+00,7.029525E+04,1.067006E+05,2.479535E+00,4.421126E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.703880E+00,9.641485E+04,1.334810E+05,4.311893E+00,3.630060E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.316152E+00,9.189956E+04,1.289118E+05
07:10:00,2.297271E+00,4.499765E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.424025E+00,6.924480E+04,1.061981E+05,2.473863E+00,4.423559E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.442328E+00,9.289264E+04,1.304745E+05,4.237046E+00,3.662291E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.078057E+00,8.865633E+04,1.261350E+05
07:20:00,2.292578E+00,4.501810E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.468724E+00,7.020081E+04,1.078592E+05,2.469316E+00,4.425539E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.297712E+00,9.159901E+04,1.300504E+05,4.169319E+00,3.691533E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.949408E+00,8.754506E+04,1.258647E+05
07:30:00,2.288981E+00,4.503384E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.569427E+00,7.181841E+04,1.104958E+05,2.465989E+00,4.426999E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.228598E+00,9.119665E+04,1.307310E+05,4.115016E+00,3.715012E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.890283E+00,8.725739E+04,1.266437E+05
07:40:00,2.286279E+00,4.504565E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.688692E+00,7.363205E+04,1.135038E+05,2.463648E+00,4.428026E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.180704E+00,9.104019E+04,1.317468E+05,4.070935E+00,3.734075E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.849286E+00,8.718008E+04,1.277290E+05
07:50:00,2.284043E+00,4.505542E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.821149E+00,7.557099E+04,1.167516E+05,2.461840E+00,4.428819E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.147946E+00,9.105917E+04,1.329909E+05,4.033583E+00,3.750231E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.821527E+00,8.725644E+04,1.290246E+05
08:00:00,2.282236E+00,4.506336E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.963198E+00,7.758747E+04,1.201565E+05,2.460499E+00,4.429414E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.125983E+00,9.120350E+04,1.343976E+05,4.001231E+00,3.764235E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.803572E+00,8.744691E+04,1.304744E+05
08:10:00,2.280652E+00,4.507011E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.108486E+00,7.978576E+04,1.236302E+05,2.459374E+00,4.429890E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.111275E+00,9.147934E+04,1.357957E+05,3.972660E+00,3.776567E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.792494E+00,8.776470E+04,1.319130E+05
08:20:00,2.279292E+00,4.507590E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.260279E+00,8.204676E+04,1.259275E+05,2.458369E+00,4.430316E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.103623E+00,9.183724E+04,1.362699E+05,3.947068E+00,3.787611E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.788396E+00,8.816389E+04,1.324281E+05
08:30:00,2.278152E+00,4.508076E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.417376E+00,8.434969E+04,1.283137E+05,2.457449E+00,4.430707E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.101414E+00,9.225836E+04,1.367518E+05,3.923926E+00,3.797600E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.790065E+00,8.863025E+04,1.329586E+05
08:40:00,2.277192E+00,4.508487E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.577116E+00,8.666135E+04,1.307501E+05,2.456591E+00,4.431073E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.101696E+00,9.270843E+04,1.372389E+05,3.902861E+00,3.806694E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.794665E+00,8.913075E+04,1.334997E+05
08:50:00,2.276375E+00,4.508837E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.737127E+00,8.895262E+04,1.331905E+05,2.455779E+00,4.431421E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.102210E+00,9.316124E+04,1.377167E+05,3.883576E+00,3.815020E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.800111E+00,8.964116E+04,1.340389E+05
09:00:00,2.275667E+00,4.509140E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.895980E+00,9.120596E+04,1.356081E+05,2.454999E+00,4.431755E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.101303E+00,9.359766E+04,1.381715E+05,3.865779E+00,3.822705E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.804895E+00,9.014396E+04,1.345640E+05
09:10:00,2.275024E+00,4.509417E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.827873E+00,9.083203E+04,1.351457E+05,2.454245E+00,4.432080E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.096930E+00,9.394697E+04,1.385333E+05,3.849294E+00,3.829823E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.807055E+00,9.056937E+04,1.350057E+05
09:20:00,2.274384E+00,4.509692E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.737106E+00,9.018920E+04,1.345816E+05,2.453510E+00,4.432396E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.088435E+00,9.424861E+04,1.388461E+05,3.833974E+00,3.836438E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.806059E+00,9.095823E+04,1.354097E+05
09:30:00,2.273722E+00,4.509977E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.634748E+00,8.940127E+04,1.337984E+05,2.452790E+00,4.432706E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.075489E+00,9.449873E+04,1.391040E+05,3.819684E+00,3.842608E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.801405E+00,9.130471E+04,1.357679E+05
09:40:00,2.273035E+00,4.510273E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.522363E+00,8.848484E+04,1.328315E+05,2.452084E+00,4.433011E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.057787E+00,9.469377E+04,1.393040E+05,3.806310E+00,3.848383E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.792870E+00,9.160616E+04,1.360787E+05
09:50:00,2.272328E+00,4.510578E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.401518E+00,8.745704E+04,1.317170E+05,2.451387E+00,4.433311E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.035436E+00,9.483487E+04,1.394473E+05,3.793754E+00,3.853805E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.780553E+00,9.186371E+04,1.363432E+05
10:00:00,2.271606E+00,4.510889E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.273602E+00,8.633309E+04,1.304807E+05,2.450698E+00,4.433608E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.009081E+00,9.492943E+04,1.395413E+05,3.781930E+00,3.858911E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.765050E+00,9.208415E+04,1.365682E+05
10:10:00,2.270894E+00,4.511197E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.215613E+00,8.600849E+04,1.301242E+05,2.450017E+00,4.433902E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.980199E+00,9.494749E+04,1.395549E+05,3.770765E+00,3.863732E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.747793E+00,9.223712E+04,1.367219E+05
10:20:00,2.270245E+00,4.511477E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.160865E+00,8.572067E+04,1.298447E+05,2.449343E+00,4.434193E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.950199E+00,9.495220E+04,1.395536E+05,3.760235E+00,3.868279E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.730175E+00,9.238559E+04,1.368700E+05
10:30:00,2.269675E+00,4.511723E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.107973E+00,8.545266E+04,1.295666E+05,2.448676E+00,4.434481E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.921053E+00,9.496620E+04,1.395592E+05,3.750270E+00,3.872582E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.714143E+00,9.255199E+04,1.370340E+05
10:40:00,2.269176E+00,4.511938E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.058713E+00,8.522512E+04,1.293145E+05,2.448014E+00,4.434766E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.894918E+00,9.501444E+04,1.395967E+05,3.740806E+00,3.876668E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.701793E+00,9.276062E+04,1.372384E+05
10:50:00,2.268735E+00,4.512128E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.014835E+00,8.505879E+04,1.291148E+05,2.447357E+00,4.435050E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.873814E+00,9.512056E+04,1.396907E+05,3.731797E+00,3.880558E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.695127E+00,9.303494E+04,1.375078E+05
11:00:00,2.268341E+00,4.512298E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.977853E+00,8.497196E+04,1.289905E+05,2.446704E+00,4.435332E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.859388E+00,9.530407E+04,1.398625E+05,3.723202E+00,3.884269E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.695755E+00,9.339407E+04,1.378629E+05
11:10:00,2.267965E+00,4.512460E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.992804E+00,8.538265E+04,1.294213E+05,2.446055E+00,4.435611E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.852095E+00,9.545297E+04,1.399980E+05,3.714986E+00,3.887817E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.704116E+00,9.372576E+04,1.381893E+05
11:20:00,2.267551E+00,4.512639E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.018382E+00,8.591870E+04,1.299441E+05,2.445409E+00,4.435890E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.851673E+00,9.568227E+04,1.402199E+05,3.707078E+00,3.891232E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.719979E+00,9.414534E+04,1.386099E+05
11:30:00,2.267077E+00,4.512843E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.050824E+00,8.653563E+04,1.305666E+05,2.444765E+00,4.436168E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.856712E+00,9.597570E+04,1.405112E+05,3.699465E+00,3.894519E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.741975E+00,9.463691E+04,1.391079E+05
11:40:00,2.266549E+00,4.513071E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.087389E+00,8.720087E+04,1.312528E+05,2.444125E+00,4.436445E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.864901E+00,9.630618E+04,1.408443E+05,3.692139E+00,3.897682E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.767837E+00,9.517387E+04,1.396565E+05
11:50:00,2.265977E+00,4.513318E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.125293E+00,8.788130E+04,1.319657E+05,2.443488E+00,4.436720E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.873782E+00,9.664497E+04,1.411906E+05,3.685081E+00,3.900730E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.795061E+00,9.572683E+04,1.402260E+05
12:00:00,2.265370E+00,4.513580E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.162968E+00,8.855827E+04,1.326844E+05,2.442854E+00,4.436993E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.881975E+00,9.697583E+04,1.415335E+05,3.678276E+00,3.903668E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.822279E+00,9.627974E+04,1.408003E+05
12:10:00,2.264758E+00,4.513844E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.234316E+00,8.959314E+04,1.338103E+05,2.442223E+00,4.437265E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.890033E+00,9.725806E+04,1.418283E+05,3.671708E+00,3.906504E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.850100E+00,9.679256E+04,1.413354E+05
12:20:00,2.264200E+00,4.514085E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.307909E+00,9.065138E+04,1.348496E+05,2.441595E+00,4.437536E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.897320E+00,9.753131E+04,1.421082E+05,3.665363E+00,3.909244E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.877853E+00,9.730450E+04,1.418640E+05
12:30:00,2.263718E+00,4.514293E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.381123E+00,9.170087E+04,1.359108E+05,2.440970E+00,4.437806E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.903120E+00,9.778715E+04,1.423661E+05,3.659228E+00,3.911893E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.904718E+00,9.780598E+04,1.423776E+05
12:40:00,2.263310E+00,4.514469E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.453613E+00,9.273727E+04,1.369859E+05,2.440353E+00,4.438072E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.907376E+00,9.802494E+04,1.426066E+05,3.653337E+00,3.914436E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.930625E+00,9.829613E+04,1.428809E+05
12:50:00,2.262962E+00,4.514619E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.525788E+00,9.376529E+04,1.380740E+05,2.439743E+00,4.438336E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.910707E+00,9.825197E+04,1.428407E+05,3.647668E+00,3.916884E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.956239E+00,9.878278E+04,1.433853E+05
13:00:00,2.262663E+00,4.514749E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.597656E+00,9.478490E+04,1.391678E+05,2.439137E+00,4.438597E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.913329E+00,9.847077E+04,1.430695E+05,3.642192E+00,3.919248E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.981709E+00,9.926770E+04,1.438911E+05
13:10:00,2.262407E+00,4.514859E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.575537E+00,9.464698E+04,1.389931E+05,2.438533E+00,4.438858E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.914778E+00,9.860539E+04,1.432103E+05,3.636854E+00,3.921554E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.006509E+00,9.967425E+04,1.443149E+05
13:20:00,2.262208E+00,4.514945E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.546102E+00,9.442325E+04,1.387967E+05,2.437934E+00,4.439116E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.916496E+00,9.874340E+04,1.433522E+05,3.631694E+00,3.923782E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.031987E+00,1.000890E+05,1.447447E+05
13:30:00,2.262067E+00,4.515006E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.516663E+00,9.419869E+04,1.385727E+05,2.437341E+00,4.439372E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.920977E+00,9.891409E+04,1.435245E+05,3.626705E+00,3.925935E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.060598E+00,1.005406E+05,1.452091E+05
13:40:00,2.261975E+00,4.515046E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.490600E+00,9.401307E+04,1.383692E+05,2.436749E+00,4.439628E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.930816E+00,9.914797E+04,1.437593E+05,3.621825E+00,3.928043E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.094797E+00,1.010579E+05,1.457387E+05
13:50:00,2.261924E+00,4.515067E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.470360E+00,9.389497E+04,1.382225E+05,2.436159E+00,4.439882E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.947868E+00,9.946656E+04,1.440797E+05,3.617054E+00,3.930103E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.136309E+00,1.016607E+05,1.463545E+05
14:00:00,2.261909E+00,4.515074E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.457247E+00,9.385896E+04,1.381521E+05,2.435572E+00,4.440135E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.972967E+00,9.987915E+04,1.444962E+05,3.612403E+00,3.932111E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.185890E+00,1.023574E+05,1.470663E+05
14:10:00,2.261920E+00,4.515069E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.447361E+00,9.375105E+04,1.379995E+05,2.434989E+00,4.440387E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.005583E+00,1.002611E+05,1.448821E+05,3.607876E+00,3.934066E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.242864E+00,1.030216E+05,1.477454E+05
14:20:00,2.261938E+00,4.515062E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.443218E+00,9.370751E+04,1.379926E+05,2.434410E+00,4.440637E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.044606E+00,1.007165E+05,1.453491E+05,3.603463E+00,3.935971E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.306114E+00,1.037573E+05,1.485034E+05
14:30:00,2.261953E+00,4.515055E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.443347E+00,9.371012E+04,1.380099E+05,2.433836E+00,4.440884E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.088307E+00,1.012250E+05,1.458748E+05,3.599158E+00,3.937830E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.373928E+00,1.045445E+05,1.493181E+05
14:40:00,2.261967E+00,4.515049E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.445687E+00,9.373492E+04,1.380329E+05,2.433267E+00,4.441130E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.134549E+00,1.017619E+05,1.464329E+05,3.594960E+00,3.939642E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.444150E+00,1.053583E+05,1.501630E+05
14:50:00,2.261979E+00,4.515044E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.448048E+00,9.375687E+04,1.380422E+05,2.432703E+00,4.441374E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.181119E+00,1.023018E+05,1.469961E+05,3.590866E+00,3.941410E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.514576E+00,1.061735E+05,1.510112E+05
15:00:00,2.261992E+00,4.515038E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.448750E+00,9.375709E+04,1.380213E+05,2.432143E+00,4.441615E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.226325E+00,1.028257E+05,1.475437E+05,3.586873E+00,3.943134E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.583503E+00,1.069709E+05,1.518418E+05
15:10:00,2.262006E+00,4.515032E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.486711E+00,9.405827E+04,1.383451E+05,2.431589E+00,4.441854E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.268149E+00,1.031690E+05,1.479054E+05,3.582983E+00,3.944814E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.648886E+00,1.075856E+05,1.524844E+05
15:20:00,2.262018E+00,4.515027E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.523059E+00,9.434071E+04,1.386536E+05,2.431040E+00,4.442091E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.305310E+00,1.034581E+05,1.482161E+05,3.579185E+00,3.946454E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.709433E+00,1.081442E+05,1.530741E+05
15:30:00,2.262027E+00,4.515023E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.554965E+00,9.457142E+04,1.389086E+05,2.430496E+00,4.442326E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.337029E+00,1.036842E+05,1.484629E+05,3.575477E+00,3.948055E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.764244E+00,1.086363E+05,1.535962E+05
15:40:00,2.262033E+00,4.515021E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.581521E+00,9.473977E+04,1.390971E+05,2.429957E+00,4.442558E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.362730E+00,1.038405E+05,1.486366E+05,3.571856E+00,3.949618E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.812703E+00,1.090549E+05,1.540415E+05
15:50:00,2.262038E+00,4.515018E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.602234E+00,9.483999E+04,1.392129E+05,2.429423E+00,4.442789E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.382168E+00,1.039243E+05,1.487341E+05,3.568320E+00,3.951145E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.854469E+00,1.093961E+05,1.544058E+05
16:00:00,2.262045E+00,4.515016E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.616444E+00,9.486455E+04,1.392476E+05,2.428894E+00,4.443017E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.394868E+00,1.039302E+05,1.487492E+05,3.564866E+00,3.952636E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.888974E+00,1.096535E+05,1.546819E+05
16:10:00,2.262046E+00,4.515015E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.658390E+00,9.516961E+04,1.396033E+05,2.428375E+00,4.443241E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.401753E+00,1.038217E+05,1.486461E+05,3.561522E+00,3.954080E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.917010E+00,1.097891E+05,1.548322E+05
16:20:00,2.262018E+00,4.515027E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.697488E+00,9.544047E+04,1.398581E+05,2.427859E+00,4.443464E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.402853E+00,1.036461E+05,1.484732E+05,3.558247E+00,3.955494E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.938510E+00,1.098492E+05,1.549044E+05
16:30:00,2.261953E+00,4.515055E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.733665E+00,9.567557E+04,1.400998E+05,2.427347E+00,4.443685E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.399906E+00,1.034236E+05,1.482549E+05,3.555038E+00,3.956880E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.955215E+00,1.098539E+05,1.549226E+05
16:40:00,2.261855E+00,4.515097E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.767477E+00,9.588123E+04,1.403232E+05,2.426839E+00,4.443904E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.393768E+00,1.031639E+05,1.479935E+05,3.551899E+00,3.958235E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.967925E+00,1.098123E+05,1.548882E+05
16:50:00,2.261730E+00,4.515151E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.797819E+00,9.604458E+04,1.405078E+05,2.426336E+00,4.444121E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.383527E+00,1.028564E+05,1.476772E+05,3.548828E+00,3.959561E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.975698E+00,1.097136E+05,1.547893E+05
17:00:00,2.261585E+00,4.515214E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.823698E+00,9.615416E+04,1.406443E+05,2.425837E+00,4.444336E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.368290E+00,1.024910E+05,1.473021E+05,3.545825E+00,3.960858E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.977622E+00,1.095473E+05,1.546219E+05
17:10:00,2.261423E+00,4.515284E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.871240E+00,9.648256E+04,1.410392E+05,2.425342E+00,4.444550E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.348236E+00,1.020228E+05,1.468259E+05,3.542887E+00,3.962126E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.973910E+00,1.092690E+05,1.543441E+05
17:20:00,2.261250E+00,4.515358E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.916882E+00,9.678646E+04,1.412989E+05,2.424852E+00,4.444761E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.323729E+00,1.015030E+05,1.463002E+05,3.540014E+00,3.963367E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.964891E+00,1.089296E+05,1.540070E+05
17:30:00,2.261068E+00,4.515437E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.957567E+00,9.702870E+04,1.415343E+05,2.424366E+00,4.444971E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.293043E+00,1.009117E+05,1.456997E+05,3.537202E+00,3.964581E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.948785E+00,1.085084E+05,1.535850E+05
17:40:00,2.260879E+00,4.515518E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.992136E+00,9.719522E+04,1.417182E+05,2.423884E+00,4.445179E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.255279E+00,1.002381E+05,1.450120E+05,3.534452E+00,3.965768E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.924644E+00,1.079944E+05,1.530652E+05
17:50:00,2.260685E+00,4.515602E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.020997E+00,9.729036E+04,1.418447E+05,2.423406E+00,4.445385E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.211028E+00,9.948901E+04,1.442444E+05,3.531760E+00,3.966931E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.893025E+00,1.073940E+05,1.524547E+05
18:00:00,2.260488E+00,4.515687E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.044557E+00,9.731872E+04,1.419131E+05,2.422932E+00,4.445590E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.160830E+00,9.867073E+04,1.434046E+05,3.529126E+00,3.968068E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.854402E+00,1.067126E+05,1.517603E+05
18:10:00,2.426967E+00,4.443835E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.815201E+00,9.439550E+04,1.387397E+05,2.589239E+00,4.373810E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.103245E+00,9.764882E+04,1.423537E+05,3.693412E+00,3.897145E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.807274E+00,1.058153E+05,1.508426E+05
18:20:00,2.593815E+00,4.371830E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.557343E+00,9.110905E+04,1.355234E+05,2.755916E+00,4.301879E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.036803E+00,9.652390E+04,1.411981E+05,3.875087E+00,3.818742E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.750092E+00,1.048019E+05,1.498075E+05
18:30:00,2.762667E+00,4.299082E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.280446E+00,8.754720E+04,1.318899E+05,2.924576E+00,4.229232E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.958771E+00,9.526430E+04,1.399017E+05,4.080065E+00,3.730507E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.680054E+00,1.036400E+05,1.486185E+05
18:40:00,2.932318E+00,4.226033E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.982731E+00,8.368091E+04,1.278338E+05,3.094022E+00,4.156291E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.865143E+00,9.382383E+04,1.384182E+05,4.300618E+00,3.635617E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.593056E+00,1.022828E+05,1.472288E+05
18:50:00,3.102714E+00,4.152758E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.664890E+00,7.951007E+04,1.233920E+05,3.264205E+00,4.083136E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.755116E+00,9.219288E+04,1.367459E+05,4.532743E+00,3.535874E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.488222E+00,1.007199E+05,1.456365E+05
19:00:00,3.273233E+00,4.079492E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.329148E+00,7.505133E+04,1.185906E+05,3.434523E+00,4.009986E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.629945E+00,9.038454E+04,1.348887E+05,4.773830E+00,3.432346E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.366754E+00,9.896398E+04,1.438446E+05
19:10:00,3.277408E+00,4.078123E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.142413E+00,7.257148E+04,1.159796E+05,3.438415E+00,4.008778E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.499048E+00,8.859808E+04,1.330520E+05,4.855834E+00,3.397660E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.238079E+00,9.721421E+04,1.420576E+05
19:20:00,3.281548E+00,4.076779E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.968266E+00,7.022398E+04,1.135249E+05,3.442305E+00,4.007578E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.370099E+00,8.682638E+04,1.311996E+05,4.927301E+00,3.367532E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.109971E+00,9.546427E+04,1.402390E+05
19:30:00,3.283957E+00,4.076006E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.805575E+00,6.799579E+04,1.111440E+05,3.444525E+00,4.006907E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.249447E+00,8.514513E+04,1.294109E+05,4.981454E+00,3.344584E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.988872E+00,9.379017E+04,1.384682E+05
19:40:00,3.285795E+00,4.075469E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.659752E+00,6.595826E+04,1.089390E+05,3.446235E+00,4.006442E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.143792E+00,8.363700E+04,1.277945E+05,5.025327E+00,3.326040E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.881636E+00,9.227517E+04,1.368539E+05
19:50:00,3.287083E+00,4.075102E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.533038E+00,6.414468E+04,1.069663E+05,3.447462E+00,4.006111E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.056213E+00,8.234170E+04,1.264075E+05,5.062303E+00,3.310368E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.791425E+00,9.095909E+04,1.354530E+05
20:00:00,3.288421E+00,4.074701E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.425668E+00,6.256233E+04,1.052478E+05,3.448790E+00,4.005725E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.987456E+00,8.126991E+04,1.252706E+05,5.094536E+00,3.296724E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.719082E+00,8.985329E+04,1.342864E+05
20:10:00,3.289580E+00,4.074237E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.360780E+00,6.155303E+04,1.041739E+05,3.449991E+00,4.005245E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.931206E+00,8.039328E+04,1.243469E+05,5.122827E+00,3.284579E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.658347E+00,8.893077E+04,1.333195E+05
20:20:00,3.290550E+00,4.073828E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.306007E+00,6.066707E+04,1.032328E+05,3.451045E+00,4.004801E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.882290E+00,7.960317E+04,1.235165E+05,5.147824E+00,3.273813E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.604036E+00,8.808330E+04,1.324332E+05
20:30:00,3.291388E+00,4.073470E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.257462E+00,5.985682E+04,1.023718E+05,3.451999E+00,4.004393E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.838295E+00,7.887099E+04,1.227480E+05,5.170097E+00,3.264212E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.553725E+00,8.728247E+04,1.315968E+05
20:40:00,3.292128E+00,4.073153E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.213435E+00,5.910144E+04,1.015683E+05,3.452883E+00,4.004013E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.797813E+00,7.818014E+04,1.220237E+05,5.190090E+00,3.255591E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.505981E+00,8.651148E+04,1.307923E+05
20:50:00,3.292797E+00,4.072865E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.172866E+00,5.838799E+04,1.008089E+05,3.453720E+00,4.003654E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.759987E+00,7.752050E+04,1.213328E+05,5.208205E+00,3.247780E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.459965E+00,8.576049E+04,1.300093E+05
21:00:00,3.293410E+00,4.072601E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.135066E+00,5.770810E+04,1.000849E+05,3.454521E+00,4.003309E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.724271E+00,7.688564E+04,1.206686E+05,5.224706E+00,3.240666E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.415151E+00,8.502338E+04,1.292413E+05
21:10:00,3.293981E+00,4.072356E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.084582E+00,5.687211E+04,9.917569E+04,3.455294E+00,4.002977E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.690024E+00,7.626795E+04,1.200223E+05,5.239804E+00,3.234156E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.370905E+00,8.429267E+04,1.284799E+05
21:20:00,3.294516E+00,4.072126E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.034622E+00,5.604066E+04,9.829472E+04,3.456047E+00,4.002653E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.656982E+00,7.566434E+04,1.193907E+05,5.253688E+00,3.228169E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.326985E+00,8.356551E+04,1.277220E+05
21:30:00,3.295022E+00,4.071908E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.985655E+00,5.521935E+04,9.741736E+04,3.456780E+00,4.002337E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.624973E+00,7.507276E+04,1.187716E+05,5.266470E+00,3.222658E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.283258E+00,8.284034E+04,1.269661E+05
21:40:00,3.295503E+00,4.071701E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.937629E+00,5.440752E+04,9.654362E+04,3.457499E+00,4.002028E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.593869E+00,7.449171E+04,1.181636E+05,5.278300E+00,3.217558E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.239649E+00,8.211626E+04,1.262111E+05
21:50:00,3.295964E+00,4.071503E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.890502E+00,5.360463E+04,9.567435E+04,3.458206E+00,4.001724E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.563578E+00,7.392011E+04,1.175654E+05,5.289307E+00,3.212812E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.196116E+00,8.139278E+04,1.254564E+05
22:00:00,3.296408E+00,4.071312E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.844233E+00,5.281019E+04,9.481018E+04,3.458903E+00,4.001424E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.534027E+00,7.335710E+04,1.169762E+05,5.299593E+00,3.208377E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.152641E+00,8.066967E+04,1.247019E+05
22:10:00,3.296837E+00,4.071127E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.189771E+00,4.189005E+04,8.314785E+04,3.459591E+00,4.001128E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.599344E+00,5.945284E+04,1.032122E+05,5.309240E+00,3.204218E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.113093E+00,6.816485E+04,1.127154E+05
22:20:00,3.297254E+00,4.070947E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.649886E+00,3.550030E+04,7.637373E+04,3.460272E+00,4.000835E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.939054E+00,5.443050E+04,9.931780E+04,5.318319E+00,3.200304E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.299531E+00,6.223543E+04,1.081844E+05
22:30:00,3.297662E+00,4.070772E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.062844E+00,2.786840E+04,6.650129E+04,3.460949E+00,4.000544E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.177028E+00,4.827787E+04,9.132934E+04,5.326937E+00,3.196588E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.481965E+00,5.382331E+04,9.807200E+04
22:40:00,3.298061E+00,4.070600E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.543239E+00,1.898890E+04,5.460498E+04,3.461622E+00,4.000255E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.435207E+00,3.738997E+04,7.745704E+04,5.335128E+00,3.193057E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.684802E+00,4.186518E+04,8.312699E+04
22:50:00,3.298451E+00,4.070432E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.386165E+04,4.751593E+04,3.462289E+00,3.999967E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.709524E+00,2.294273E+04,5.878903E+04,5.342920E+00,3.189697E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.904433E+00,2.694815E+04,6.386490E+04
23:00:00,3.298834E+00,4.070268E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,3.462952E+00,3.999682E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,5.350347E+00,3.186495E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.322022E+00,1.389566E+04,4.711859E+04
23:10:00,3.299209E+00,4.070106E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.353205E+04,4.622164E+04,3.463611E+00,3.999399E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.426448E+00,1.668113E+04,5.013301E+04,5.357440E+00,3.183438E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.497111E+00,1.816015E+04,5.196398E+04
23:20:00,3.299578E+00,4.069947E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.336725E+04,4.557964E+04,3.464265E+00,3.999118E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.391012E+00,1.558000E+04,4.834238E+04,5.364226E+00,3.180512E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.551529E+00,1.931188E+04,5.295328E+04
23:30:00,3.299937E+00,4.069793E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.320245E+04,4.494103E+04,3.464910E+00,3.998840E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.424206E+00,1.625857E+04,4.877733E+04,5.370682E+00,3.177729E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.576316E+00,1.966164E+04,5.297544E+04
23:40:00,3.300288E+00,4.069642E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.303764E+04,4.430580E+04,3.465547E+00,3.998566E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.451391E+00,1.676309E+04,4.899356E+04,5.376843E+00,3.175072E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.595660E+00,1.990728E+04,5.285906E+04
23:50:00,3.300631E+00,4.069494E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.287284E+04,4.367392E+04,3.466177E+00,3.998295E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.474162E+00,1.715107E+04,4.906023E+04,5.382748E+00,3.172527E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.610403E+00,2.006400E+04,5.262627E+04
24:00:00,3.300968E+00,4.069349E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.270804E+04,4.304537E+04,3.466802E+00,3.998026E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.493610E+00,1.745739E+04,4.902079E+04,5.388419E+00,3.170082E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.621733E+00,2.015695E+04,5.231064E+04
Coinc Peak   ,3.310477E+00,7.044557E+00,4.065259E+04,1.079785E+05,3.486534E+00,7.703880E+00,3.989538E+04,1.154226E+05,5.514057E+00,7.977622E+00,3.115355E+04,1.140552E+05
NonCoinc Peak,3.310477E+00,8.153149E+00,4.065259E+04,1.079785E+05,3.486534E+00,8.937130E+00,3.989538E+04,1.154226E+05,5.515357E+00,8.804015E+00,3.115355E+04,1.140552E+05
