Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:52
,           4,PERIMETER_BOT_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,PERIMETER_BOT_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,PERIMETER_BOT_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,PERIMETER_BOT_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,PERIMETER_MID_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_1,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,PERIMETER_MID_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_2,131.26,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,PERIMETER_MID_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_3,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          11,PERIMETER_MID_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_4,131.25,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          12,PERIMETER_TOP_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          13,PERIMETER_TOP_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          14,PERIMETER_TOP_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          15,PERIMETER_TOP_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,983.54,52.9,16611.933,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,16611.933
,           2,CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,983.54,52.9,16611.933,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,16611.933
,           3,CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,983.54,52.9,16611.933,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,16611.933
,           4,PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,3501.941,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,3501.941
,           5,PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,2217.018,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,2217.018
,           6,PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,3501.941,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,3501.941
,           7,PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,2216.873,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,2216.873
,           8,PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,207.34,11.2,3501.941,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,3501.941
,           9,PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,131.26,7.1,2217.018,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,2217.018
,          10,PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,207.34,11.2,3501.941,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,3501.941
,          11,PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,131.25,7.1,2216.873,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,2216.873
,          12,PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,3501.941,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,3501.941
,          13,PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,2217.018,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,2217.018
,          14,PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,3501.941,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,3501.941
,          15,PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,2216.873,16.890,313.816,0.400,0.400,0.200,0.000,1.000,General,0.000,2216.873


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,CORE_BOTTOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,983.54,52.9,10582.854,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,10582.854
,           2,CORE_MID_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_MID,983.54,52.9,10582.854,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,10582.854
,           3,CORE_TOP_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,983.54,52.9,10582.854,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,10582.854
,           4,PERIMETER_BOT_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,           5,PERIMETER_BOT_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.381
,           6,PERIMETER_BOT_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,           7,PERIMETER_BOT_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.289
,           8,PERIMETER_MID_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,           9,PERIMETER_MID_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.381
,          10,PERIMETER_MID_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,          11,PERIMETER_MID_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.289
,          12,PERIMETER_TOP_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,          13,PERIMETER_TOP_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.381
,          14,PERIMETER_TOP_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,          15,PERIMETER_TOP_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.289
,          16,CORE_BOTTOM_ELEVATORS_EQUIP,BLDG_ELEVATORS,CORE_BOTTOM,983.54,52.9,32109.890,32.647,606.588,0.000,0.500,0.000,0.500,Elevators,0.000,22155.824


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.3785,845000.0,1.786,0.5541


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,FIRSTFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,FIRSTFLOOR_PLENUM,1660.73,0.0,0.230,1.384E-004,1.133E-003,0.409,1.000,0.000,0.000,0.000
,           2,MIDFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,MIDFLOOR_PLENUM,1660.73,0.0,0.230,1.384E-004,1.133E-003,0.409,1.000,0.000,0.000,0.000
,           3,PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,0.155,7.482E-004,1.133E-003,0.982,1.000,0.000,0.000,0.000
,           4,PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,0.103,7.879E-004,1.133E-003,1.034,1.000,0.000,0.000,0.000
,           5,PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,0.155,7.482E-004,1.133E-003,0.982,1.000,0.000,0.000,0.000
,           6,PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,0.103,7.879E-004,1.133E-003,1.034,1.000,0.000,0.000,0.000
,           7,PERIMETER_MID_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_1,207.34,11.2,0.155,7.482E-004,1.133E-003,0.982,1.000,0.000,0.000,0.000
,           8,PERIMETER_MID_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_2,131.26,7.1,0.103,7.879E-004,1.133E-003,1.034,1.000,0.000,0.000,0.000
,           9,PERIMETER_MID_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_3,207.34,11.2,0.155,7.482E-004,1.133E-003,0.982,1.000,0.000,0.000,0.000
,          10,PERIMETER_MID_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_4,131.25,7.1,0.103,7.879E-004,1.133E-003,1.034,1.000,0.000,0.000,0.000
,          11,PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,0.155,7.482E-004,1.133E-003,0.982,1.000,0.000,0.000,0.000
,          12,PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,0.103,7.879E-004,1.133E-003,1.034,1.000,0.000,0.000,0.000
,          13,PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,0.155,7.482E-004,1.133E-003,0.982,1.000,0.000,0.000,0.000
,          14,PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,0.103,7.879E-004,1.133E-003,1.034,1.000,0.000,0.000,0.000
,          15,TOPFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,TOPFLOOR_PLENUM,1660.73,0.0,2.111,1.271E-003,1.133E-003,3.754,1.000,0.000,0.000,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,CORE_BOTTOM,Mixing/Well-Stirred
,           2,CORE_MID,Mixing/Well-Stirred
,           3,CORE_TOP,Mixing/Well-Stirred
,           4,FIRSTFLOOR_PLENUM,Mixing/Well-Stirred
,           5,MIDFLOOR_PLENUM,Mixing/Well-Stirred
,           6,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
,           7,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
,           8,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
,           9,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
,          10,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
,          11,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
,          12,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
,          13,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
,          14,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
,          15,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
,          16,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
,          17,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
,          18,TOPFLOOR_PLENUM,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.3300
,           2,Zone CORE_BOTTOM,1.3300
,           3,Zone CORE_MID,1.3300
,           4,Zone CORE_TOP,1.3300
,           5,Zone PERIMETER_BOT_ZN_1,1.3300
,           6,Zone PERIMETER_BOT_ZN_2,1.3300
,           7,Zone PERIMETER_BOT_ZN_3,1.3300
,           8,Zone PERIMETER_BOT_ZN_4,1.3300
,           9,Zone PERIMETER_MID_ZN_1,1.3300
,          10,Zone PERIMETER_MID_ZN_2,1.3300
,          11,Zone PERIMETER_MID_ZN_3,1.3300
,          12,Zone PERIMETER_MID_ZN_4,1.3300
,          13,Zone PERIMETER_TOP_ZN_1,1.3300
,          14,Zone PERIMETER_TOP_ZN_2,1.3300
,          15,Zone PERIMETER_TOP_ZN_3,1.3300
,          16,Zone PERIMETER_TOP_ZN_4,1.3300


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.3300
,           2,Zone CORE_BOTTOM,1.3300
,           3,Zone CORE_MID,1.3300
,           4,Zone CORE_TOP,1.3300
,           5,Zone PERIMETER_BOT_ZN_1,1.3300
,           6,Zone PERIMETER_BOT_ZN_2,1.3300
,           7,Zone PERIMETER_BOT_ZN_3,1.3300
,           8,Zone PERIMETER_BOT_ZN_4,1.3300
,           9,Zone PERIMETER_MID_ZN_1,1.3300
,          10,Zone PERIMETER_MID_ZN_2,1.3300
,          11,Zone PERIMETER_MID_ZN_3,1.3300
,          12,Zone PERIMETER_MID_ZN_4,1.3300
,          13,Zone PERIMETER_TOP_ZN_1,1.3300
,          14,Zone PERIMETER_TOP_ZN_2,1.3300
,          15,Zone PERIMETER_TOP_ZN_3,1.3300
,          16,Zone PERIMETER_TOP_ZN_4,1.3300


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,CORE_BOTTOM,Cooling,35599.95175,47347.93583,2.64906,3.52325,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,25.31500,1.87829E-002,983.53657,52.93523,0.66169,0.00000
,           2,CORE_BOTTOM,Heating,8266.39760,10994.30881,0.23773,0.66169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,983.53657,52.93523,0.66169,0.00000
,           3,CORE_MID,Cooling,36051.79771,47948.89095,2.63398,3.50319,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,983.53657,52.93523,0.66169,0.00000
,           4,CORE_MID,Heating,12042.23919,16016.17813,0.34631,0.66169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,983.53657,52.93523,0.66169,0.00000
,           5,CORE_TOP,Cooling,34181.40771,45461.27225,2.49601,3.31970,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,983.53657,52.93523,0.66169,0.00000
,           6,CORE_TOP,Heating,41199.74607,54795.66227,1.18483,1.57582,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,983.53657,52.93523,0.66169,0.00000
,           7,PERIMETER_BOT_ZN_1,Cooling,7806.43743,10382.56179,0.58104,0.77279,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,30.75417,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,           8,PERIMETER_BOT_ZN_1,Heating,16977.54549,22580.13551,0.48784,0.64882,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,           9,PERIMETER_BOT_ZN_2,Cooling,9418.51021,12526.61858,0.70099,0.93231,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.29850,1.87829E-002,131.26219,7.06470,8.83088E-002,0.00000
,          10,PERIMETER_BOT_ZN_2,Heating,11277.06904,14998.50182,0.32403,0.43096,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.26219,7.06470,8.83088E-002,0.00000
,          11,PERIMETER_BOT_ZN_3,Cooling,6662.27773,8860.82938,0.49589,0.65953,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,31.20000,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          12,PERIMETER_BOT_ZN_3,Heating,16832.91484,22387.77674,0.48368,0.64330,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          13,PERIMETER_BOT_ZN_4,Cooling,10564.27691,14050.48830,0.78628,1.04575,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,131.25358,7.06424,8.83030E-002,0.00000
,          14,PERIMETER_BOT_ZN_4,Heating,11266.03625,14983.82821,0.32371,0.43054,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.25358,7.06424,8.83030E-002,0.00000
,          15,PERIMETER_MID_ZN_1,Cooling,9911.94796,13182.89079,0.73774,0.98120,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,30.75417,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          16,PERIMETER_MID_ZN_1,Heating,18172.20116,24169.02754,0.52217,0.69449,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          17,PERIMETER_MID_ZN_2,Cooling,10926.96783,14532.86722,0.81324,1.08161,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,23.95967,1.87829E-002,131.26219,7.06470,8.83088E-002,0.00000
,          18,PERIMETER_MID_ZN_2,Heating,12005.78453,15967.69342,0.34497,0.45881,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.26219,7.06470,8.83088E-002,0.00000
,          19,PERIMETER_MID_ZN_3,Cooling,8649.24618,11503.49742,0.64377,0.85621,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          20,PERIMETER_MID_ZN_3,Heating,18051.75726,24008.83715,0.51871,0.68988,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          21,PERIMETER_MID_ZN_4,Cooling,11901.80844,15829.40523,0.88582,1.17814,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,131.25358,7.06424,8.83030E-002,0.00000
,          22,PERIMETER_MID_ZN_4,Heating,12041.11593,16014.68418,0.34599,0.46016,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.25358,7.06424,8.83030E-002,0.00000
,          23,PERIMETER_TOP_ZN_1,Cooling,10036.92647,13349.11221,0.74704,0.99357,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:30:00,30.93250,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          24,PERIMETER_TOP_ZN_1,Heating,24659.86380,32797.61885,0.70861,0.94245,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          25,PERIMETER_TOP_ZN_2,Cooling,10638.10058,14148.67377,0.79174,1.05302,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,23.95967,1.87829E-002,131.26219,7.06470,8.83088E-002,0.00000
,          26,PERIMETER_TOP_ZN_2,Heating,16091.31451,21401.44830,0.46238,0.61496,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.26219,7.06470,8.83088E-002,0.00000
,          27,PERIMETER_TOP_ZN_3,Cooling,9102.79797,12106.72131,0.67752,0.90110,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          28,PERIMETER_TOP_ZN_3,Heating,24592.71029,32708.30468,0.70668,0.93988,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          29,PERIMETER_TOP_ZN_4,Cooling,12322.23007,16388.56600,0.91711,1.21975,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,131.25358,7.06424,8.83030E-002,0.00000
,          30,PERIMETER_TOP_ZN_4,Heating,16152.01723,21482.18292,0.46412,0.61728,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.25358,7.06424,8.83030E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,VAV_1,Cooling,Sensible,107978.47,6.93363,6.93363,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           2,VAV_1,Heating,Sensible,40652.59,2.81531,2.81531,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,           3,VAV_2,Cooling,Sensible,115422.56,7.60035,7.60035,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           4,VAV_2,Heating,Sensible,39895.38,2.96503,2.96503,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,           5,VAV_3,Cooling,Sensible,114055.24,7.48714,7.48714,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           6,VAV_3,Heating,Sensible,31153.55,4.69039,4.69039,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.52325
,           2,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.21272
,           3,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.05697
,           5,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.07467E-003
,           6,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,Coil:Heating:Electric,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],42203.74078
,           8,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.50319
,           9,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.21393
,          10,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          11,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.05096
,          12,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.06855E-003
,          13,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          14,Coil:Heating:Electric,CORE_MID VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],41963.46141
,          15,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.31970
,          16,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22576
,          17,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          18,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.99591
,          19,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.01258E-003
,          20,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          21,Coil:Heating:Electric,CORE_TOP VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],62920.53633
,          22,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.77279
,          23,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20444
,          24,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          25,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.23184
,          26,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.11815E-003
,          27,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          28,Coil:Heating:Electric,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],25906.76014
,          29,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.93231
,          30,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          31,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          32,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27969
,          33,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.13080E-003
,          34,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          35,Coil:Heating:Electric,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],17207.69831
,          36,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.65953
,          37,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23955
,          38,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          39,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.19786
,          40,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.54282E-004
,          41,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          42,Coil:Heating:Electric,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],25686.02982
,          43,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.04575
,          44,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          45,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.31373
,          47,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.39022E-003
,          48,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          49,Coil:Heating:Electric,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],17190.86319
,          50,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.98120
,          51,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          52,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          53,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29436
,          54,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.41971E-003
,          55,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          56,Coil:Heating:Electric,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],27729.95902
,          57,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.08161
,          58,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          59,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          60,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.32448
,          61,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.47202E-003
,          62,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          63,Coil:Heating:Electric,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],18319.80133
,          64,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.85621
,          65,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          66,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          67,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.25686
,          68,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.23886E-003
,          69,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          70,Coil:Heating:Electric,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],27546.13462
,          71,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.17814
,          72,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          73,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          74,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.35344
,          75,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.69282E-003
,          76,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          77,Coil:Heating:Electric,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],18373.71187
,          78,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.99357
,          79,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          80,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          81,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29807
,          82,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.43761E-003
,          83,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          84,Coil:Heating:Electric,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],37630.84880
,          85,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.05302
,          86,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          87,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          88,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.31591
,          89,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.40667E-003
,          90,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          91,Coil:Heating:Electric,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],24554.64915
,          92,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.93988
,          93,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.19175
,          94,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          95,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28196
,          96,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.35992E-003
,          97,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          98,Coil:Heating:Electric,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],37528.32372
,          99,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.21975
,         100,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         101,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         102,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.36593
,         103,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.78793E-003
,         104,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         105,Coil:Heating:Electric,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],24647.27748
,         106,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.08009
,         107,AirLoopHVAC,VAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.08009
,         108,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],6.93363
,         109,AirLoopHVAC,VAV_1,Adjusted Heating Design Air Flow Rate [m3/s],2.81531
,         110,AirLoopHVAC,VAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],6.93363
,         111,AirLoopHVAC,VAV_1,Adjusted Main Design Air Flow Rate [m3/s],6.93363
,         112,AirLoopHVAC,VAV_1,User Heating Air Flow Ratio [],0.30000
,         113,AirLoopHVAC,VAV_1,Calculated Heating Air Flow Ratio [],0.40604
,         114,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.28010
,         115,AirLoopHVAC,VAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.28010
,         116,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],7.60035
,         117,AirLoopHVAC,VAV_2,Adjusted Heating Design Air Flow Rate [m3/s],2.96503
,         118,AirLoopHVAC,VAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],7.60035
,         119,AirLoopHVAC,VAV_2,Adjusted Main Design Air Flow Rate [m3/s],7.60035
,         120,AirLoopHVAC,VAV_2,User Heating Air Flow Ratio [],0.30000
,         121,AirLoopHVAC,VAV_2,Calculated Heating Air Flow Ratio [],0.39012
,         122,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.25778
,         123,AirLoopHVAC,VAV_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.25778
,         124,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Flow Rates [m3/s],7.52592
,         125,AirLoopHVAC,VAV_3,Adjusted Heating Design Air Flow Rate [m3/s],4.69039
,         126,AirLoopHVAC,VAV_3,Adjusted Cooling Design Air Flow Rate [m3/s],7.52592
,         127,AirLoopHVAC,VAV_3,Adjusted Main Design Air Flow Rate [m3/s],7.52592
,         128,AirLoopHVAC,VAV_3,User Heating Air Flow Ratio [],0.30000
,         129,AirLoopHVAC,VAV_3,Calculated Heating Air Flow Ratio [],0.62323
,         130,AirLoopHVAC,VAV_1,Design Supply Air Flow Rate [m3/s],6.93363
,         131,AirLoopHVAC,VAV_2,Design Supply Air Flow Rate [m3/s],7.60035
,         132,AirLoopHVAC,VAV_3,Design Supply Air Flow Rate [m3/s],7.52592
,         133,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],6.93363
,         134,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.11728
,         135,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],6.93363
,         136,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],154830.50821
,         137,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.73254
,         138,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.31098
,         139,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],51605.00839
,         140,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.73254
,         141,Coil:Heating:Fuel,VAV_1_HEATC,Design Size Nominal Capacity [W],44371.95444
,         142,Fan:VariableVolume,VAV_1_FAN,Design Size Maximum Flow Rate [m3/s],6.93363
,         143,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.60035
,         144,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.11728
,         145,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],7.60035
,         146,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],160262.66007
,         147,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.75262
,         148,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.53320
,         149,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],53415.54460
,         150,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.75262
,         151,Coil:Heating:Fuel,VAV_2_HEATC,Design Size Nominal Capacity [W],43360.24913
,         152,Fan:VariableVolume,VAV_2_FAN,Design Size Maximum Flow Rate [m3/s],7.60035
,         153,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.52592
,         154,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.11728
,         155,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],7.52592
,         156,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],159589.40633
,         157,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.75000
,         158,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.50839
,         159,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],53191.14913
,         160,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.75000
,         161,Coil:Heating:Fuel,VAV_3_HEATC,Design Size Nominal Capacity [W],43468.82861
,         162,Fan:VariableVolume,VAV_3_FAN,Design Size Maximum Flow Rate [m3/s],7.52592
,         163,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],3.12000E-005
,         164,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.74400E-003
,         165,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],3.12000E-005
,         166,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Power Consumption [W],8.44009
,         167,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],3.12000E-005


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,N/A,N/A,149238.27,509222.11,10.13,2.46,2.83,3.20,3.31,8.39,9.66,10.90,11.28,7.8304,6.3282,4.2527,1.7476
,           2,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,N/A,N/A,154146.76,525970.58,10.04,2.44,2.80,3.16,3.29,8.33,9.57,10.78,11.21,8.5833,6.9478,4.6702,1.8824
,           3,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,N/A,N/A,153532.06,523873.15,10.05,2.44,2.81,3.16,3.29,8.34,9.58,10.80,11.22,8.4992,6.8703,4.6144,1.8700


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,9


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,0.1879156533,0.1351248798,Pass,Pass,0.4935155720,0.4886875758,Pass,Pass
,           2,CORE_MID,RunPeriod: RUNPERIOD 1,1.2668638756E-002,2.2770870676E-002,Pass,Pass,0.6101778635,0.6643519163,Pass,Pass
,           3,CORE_TOP,RunPeriod: RUNPERIOD 1,0.4376987026,0.4565705220,Pass,Pass,0.5672840569,0.4908098928,Pass,Pass
,           4,FIRSTFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.2193065078,0.1595205679,Pass,Pass,0.4928413217,0.4809236487,Pass,Pass
,           5,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.2840528121,0.2089683434,Pass,Pass,0.5001137635,0.4837626095,Pass,Pass
,           6,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,0.6575950971,0.8714027808,Pass,Pass,0.5669548194,0.6960444029,Pass,Pass
,           7,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,0.8494396866,0.9451075797,Pass,Pass,0.4992221092,0.4781933816,Pass,Pass
,           8,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,0.8694378932,0.9517216612,Pass,Pass,0.4993593012,0.4766962869,Pass,Pass
,           9,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,0.9019820389,0.9900961488,Pass,Pass,0.4995321698,0.4769602609,Pass,Pass
,          10,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,0.9122810301,1.0924458527,Pass,Pass,0.5999891538,1.0828209027,Pass,Pass
,          11,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,1.1195086153,1.1831347870,Pass,Pass,0.5001991567,0.4787119897,Pass,Pass
,          12,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,1.1351604053,1.1911557002,Pass,Pass,0.4955037142,0.4796097492,Pass,Pass
,          13,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,1.1686019761,1.2296275653,Pass,Pass,0.4973772870,0.4788333750,Pass,Pass
,          14,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,1.2312741894,1.3804329022,Pass,Pass,0.4925073456,0.4747799508,Pass,Pass
,          15,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,1.4222384064,1.4965297816,Pass,Pass,0.4927201235,0.4718273370,Pass,Pass
,          16,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,1.4470368350,1.5210186944,Pass,Pass,0.4995546144,0.4681578589,Pass,Pass
,          17,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,1.4720298004,1.5468652286,Pass,Pass,0.4949251119,0.4700094268,Pass,Pass
,          18,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.9357419950,0.6732300474,Pass,Pass,0.4871321216,0.4935160152,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],3822.92,877.24,0.00,2111.65,1515.97,8327.79


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
