Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:52
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,CORE_BOT_ZN_5_FLOOR,EXT-SLAB,0.30,2.193,3.401,983.54,983.54,0.00,180.00,
,PERIMETER_BOT_PLENUM_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.57,40.57,90.00,90.00,E
,PERIMETER_BOT_PLENUM_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.85,60.85,0.00,90.00,N
,PERIMETER_BOT_PLENUM_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.85,60.85,180.00,90.00,S
,PERIMETER_BOT_PLENUM_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.57,40.57,270.00,90.00,W
,PERIMETER_MID_PLENUM_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.57,40.57,90.00,90.00,E
,PERIMETER_MID_PLENUM_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.85,60.85,0.00,90.00,N
,PERIMETER_MID_PLENUM_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.85,60.85,180.00,90.00,S
,PERIMETER_MID_PLENUM_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.57,40.57,270.00,90.00,W
,PERIMETER_BOT_ZN_1_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,136.92,71.63,180.00,90.00,S
,PERIMETER_BOT_ZN_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,207.34,207.34,180.00,180.00,
,PERIMETER_BOT_ZN_2_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,91.28,47.75,90.00,90.00,E
,PERIMETER_BOT_ZN_2_FLOOR,EXT-SLAB,0.30,2.193,3.401,131.26,131.26,90.00,180.00,
,PERIMETER_BOT_ZN_3_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,136.92,71.63,0.00,90.00,N
,PERIMETER_BOT_ZN_3_FLOOR,EXT-SLAB,0.30,2.193,3.401,207.34,207.34,0.00,180.00,
,PERIMETER_BOT_ZN_4_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,91.28,47.75,270.00,90.00,W
,PERIMETER_BOT_ZN_4_FLOOR,EXT-SLAB,0.30,2.193,3.401,131.25,131.25,270.00,180.00,
,PERIMETER_MID_ZN_1_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,136.92,71.63,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,91.28,47.75,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,136.92,71.63,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,91.28,47.75,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,136.92,71.63,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,91.28,47.75,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,136.92,71.63,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,91.28,47.75,270.00,90.00,W
,PERIMETER_TOP_PLENUM_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.57,40.57,90.00,90.00,E
,PERIMETER_TOP_PLENUM_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.85,60.85,0.00,90.00,N
,PERIMETER_TOP_PLENUM_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.85,60.85,180.00,90.00,S
,PERIMETER_TOP_PLENUM_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.57,40.57,270.00,90.00,W
,BUILDING_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,1660.73,1660.73,0.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.354,0.385,0.305,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.354,0.385,0.305,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.354,0.385,0.305,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,652.83,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,195.85,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,456.98,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,CORE_BOTTOM_LIGHTS,CORE_BOTTOM,16.8900,983.54,16611.93,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,187.86
,CORE_MID_LIGHTS,CORE_MID,16.8900,983.54,16611.93,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,187.86
,CORE_TOP_LIGHTS,CORE_TOP,16.8900,983.54,16611.93,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,187.86
,PERIMETER_BOT_ZN_1_LIGHTS,PERIMETER_BOT_ZN_1,16.8900,207.34,3501.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,39.60
,PERIMETER_BOT_ZN_2_LIGHTS,PERIMETER_BOT_ZN_2,16.8900,131.26,2217.02,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.07
,PERIMETER_BOT_ZN_3_LIGHTS,PERIMETER_BOT_ZN_3,16.8900,207.34,3501.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,39.60
,PERIMETER_BOT_ZN_4_LIGHTS,PERIMETER_BOT_ZN_4,16.8900,131.25,2216.87,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.07
,PERIMETER_MID_ZN_1_LIGHTS,PERIMETER_MID_ZN_1,16.8900,207.34,3501.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,39.60
,PERIMETER_MID_ZN_2_LIGHTS,PERIMETER_MID_ZN_2,16.8900,131.26,2217.02,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.07
,PERIMETER_MID_ZN_3_LIGHTS,PERIMETER_MID_ZN_3,16.8900,207.34,3501.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,39.60
,PERIMETER_MID_ZN_4_LIGHTS,PERIMETER_MID_ZN_4,16.8900,131.25,2216.87,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.07
,PERIMETER_TOP_ZN_1_LIGHTS,PERIMETER_TOP_ZN_1,16.8900,207.34,3501.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,39.60
,PERIMETER_TOP_ZN_2_LIGHTS,PERIMETER_TOP_ZN_2,16.8900,131.26,2217.02,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.07
,PERIMETER_TOP_ZN_3_LIGHTS,PERIMETER_TOP_ZN_3,16.8900,207.34,3501.94,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,39.60
,PERIMETER_TOP_ZN_4_LIGHTS,PERIMETER_TOP_ZN_4,16.8900,131.25,2216.87,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.07
,Interior Lighting Total,,16.8900,4982.19,84149.12,,,,,,,,951.61


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,17809.00,AstronomicalClock,-,,83.69,83.69,279.78
,Exterior Lighting Total,17809.00,,,,,,279.78


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,154830.51,113420.10,41410.41,0.73,2.80,,
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,160262.66,120617.58,39645.08,0.75,2.80,,
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,159589.41,119692.64,39896.77,0.75,2.80,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,VAV_1_COOLC DXCOIL,,149238.3,2.46,8.39,N/A,10.13
,VAV_2_COOLC DXCOIL,,154146.8,2.44,8.33,N/A,10.04
,VAV_3_COOLC DXCOIL,,153532.1,2.44,8.34,N/A,10.05
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,,42203.74,1.00
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,,41963.46,1.00
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,,62920.54,1.00
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,25906.76,1.00
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,17207.70,1.00
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,25686.03,1.00
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,17190.86,1.00
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,27729.96,1.00
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,18319.80,1.00
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,27546.13,1.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,18373.71,1.00
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,37630.85,1.00
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,24554.65,1.00
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,37528.32,1.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,24647.28,1.00
,VAV_1_HEATC,Coil:Heating:Fuel,,44371.95,0.80
,VAV_2_HEATC,Coil:Heating:Fuel,,43360.25,0.80
,VAV_3_HEATC,Coil:Heating:Fuel,,43468.83,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,VAV_1_FAN,Fan:VariableVolume,0.59,1109.65,6.93,13007.42,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00
,VAV_2_FAN,Fan:VariableVolume,0.59,1109.65,7.60,14258.17,1875.99,1.00,1.11,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_3_FAN,Fan:VariableVolume,0.59,1109.65,7.53,14118.55,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:ConstantSpeed,Intermittent,179352.00,0.000031,8.44,270515.84,0.85,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.38,845000.00,0.78,1.79,0.55


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,149238.27,2.46,8.39,10.13,7.8304,2.83,9.66,6.3282,3.20,10.90,4.2527,3.31,11.28,1.7476
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,154146.76,2.44,8.33,10.04,8.5833,2.80,9.57,6.9478,3.16,10.78,4.6702,3.29,11.21,1.8824
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,153532.06,2.44,8.34,10.05,8.4992,2.81,9.58,6.8703,3.16,10.80,4.6144,3.29,11.22,1.8700
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_BOTTOM,35599.95,47347.94,48.14,2.649,3.523,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,24.00,24.00,0.00884,25.31,0.01878,0.662,0.00
,CORE_MID,36051.80,47948.89,48.75,2.634,3.503,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00884,21.46,0.01650,0.662,0.00
,CORE_TOP,34181.41,45461.27,46.22,2.496,3.320,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00886,21.46,0.01650,0.662,0.00
,PERIMETER_BOT_ZN_1,7806.44,10382.56,50.08,0.581,0.773,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,24.00,23.99,0.00941,30.75,0.01878,0.139,0.00
,PERIMETER_BOT_ZN_2,9418.51,12526.62,95.43,0.701,0.932,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.00,24.00,0.00901,24.30,0.01878,0.088,0.00
,PERIMETER_BOT_ZN_3,6662.28,8860.83,42.74,0.496,0.660,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,24.00,23.99,0.00956,31.20,0.01878,0.139,0.00
,PERIMETER_BOT_ZN_4,10564.28,14050.49,107.05,0.786,1.046,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00896,29.52,0.01878,0.088,0.00
,PERIMETER_MID_ZN_1,9911.95,13182.89,63.58,0.738,0.981,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,24.00,23.99,0.00923,30.75,0.01878,0.139,0.00
,PERIMETER_MID_ZN_2,10926.97,14532.87,110.72,0.813,1.082,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,24.00,24.00,0.00894,23.96,0.01878,0.088,0.00
,PERIMETER_MID_ZN_3,8649.25,11503.50,55.48,0.644,0.856,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,23.99,0.00933,31.20,0.01878,0.139,0.00
,PERIMETER_MID_ZN_4,11901.81,15829.41,120.60,0.886,1.178,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00891,29.52,0.01878,0.088,0.00
,PERIMETER_TOP_ZN_1,10036.93,13349.11,64.38,0.747,0.994,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:30:00,24.00,23.99,0.00922,30.93,0.01878,0.139,0.00
,PERIMETER_TOP_ZN_2,10638.10,14148.67,107.79,0.792,1.053,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,24.00,24.00,0.00896,23.96,0.01878,0.088,0.00
,PERIMETER_TOP_ZN_3,9102.80,12106.72,58.39,0.678,0.901,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,23.99,0.00929,30.66,0.01878,0.139,0.00
,PERIMETER_TOP_ZN_4,12322.23,16388.57,124.86,0.917,1.220,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00889,29.52,0.01878,0.088,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_BOTTOM,8266.40,10994.31,11.18,0.238,0.662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,0.662,0.00
,CORE_MID,12042.24,16016.18,16.28,0.346,0.662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,0.662,0.00
,CORE_TOP,41199.75,54795.66,55.71,1.185,1.576,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,0.662,0.00
,PERIMETER_BOT_ZN_1,16977.55,22580.14,108.90,0.488,0.649,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00601,-20.60,0.00061,0.139,0.00
,PERIMETER_BOT_ZN_2,11277.07,14998.50,114.26,0.324,0.431,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00600,-20.60,0.00061,0.088,0.00
,PERIMETER_BOT_ZN_3,16832.91,22387.78,107.98,0.484,0.643,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00600,-20.60,0.00061,0.139,0.00
,PERIMETER_BOT_ZN_4,11266.04,14983.83,114.16,0.324,0.431,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00600,-20.60,0.00061,0.088,0.00
,PERIMETER_MID_ZN_1,18172.20,24169.03,116.57,0.522,0.694,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00611,-20.60,0.00061,0.139,0.00
,PERIMETER_MID_ZN_2,12005.78,15967.69,121.65,0.345,0.459,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00609,-20.60,0.00061,0.088,0.00
,PERIMETER_MID_ZN_3,18051.76,24008.84,115.80,0.519,0.690,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00610,-20.60,0.00061,0.139,0.00
,PERIMETER_MID_ZN_4,12041.12,16014.68,122.01,0.346,0.460,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00610,-20.60,0.00061,0.088,0.00
,PERIMETER_TOP_ZN_1,24659.86,32797.62,158.18,0.709,0.942,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00650,-20.60,0.00061,0.139,0.00
,PERIMETER_TOP_ZN_2,16091.31,21401.45,163.04,0.462,0.615,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00648,-20.60,0.00061,0.088,0.00
,PERIMETER_TOP_ZN_3,24592.71,32708.30,157.75,0.707,0.940,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00650,-20.60,0.00061,0.139,0.00
,PERIMETER_TOP_ZN_4,16152.02,21482.18,163.67,0.464,0.617,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00648,-20.60,0.00061,0.088,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,VAV_1,6.93,6.93,2.82,2.82,6.9336,2.8153,6.9336,0.4060,0.3000
,VAV_2,7.60,7.60,2.97,2.97,7.6003,2.9650,7.6003,0.3901,0.3000
,VAV_3,7.49,7.49,4.69,4.69,7.5259,4.6904,7.5259,0.6232,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,42203.741,42203.741,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,42203.74,26420.51,0.661690,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,10994.31,0.00,-999.00,-999.00
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,41963.461,41963.461,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,41963.46,26420.51,0.661690,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,16016.18,0.00,-999.00,-999.00
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,62920.536,62920.536,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,62920.54,62920.54,1.575818,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,54795.66,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,25906.760,25906.760,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,25906.76,25906.76,0.648824,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00600795,38.1038,22580.14,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,17207.698,17207.698,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,17207.70,17207.70,0.430960,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00600260,38.0720,14998.50,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,25686.030,25686.030,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,25686.03,25686.03,0.643296,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00599548,38.0255,22387.78,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,17190.863,17190.863,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,17190.86,17190.86,0.430538,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00600118,38.0630,14983.83,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,27729.959,27729.959,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,27729.96,27729.96,0.694485,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00610528,38.7145,24169.03,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,18319.801,18319.801,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,18319.80,18319.80,0.458812,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00609250,38.6360,15967.69,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,27546.135,27546.135,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,27546.13,27546.13,0.689881,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00609590,38.6556,24008.84,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,18373.712,18373.712,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,18373.71,18373.71,0.460162,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00609665,38.6621,16014.68,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,37630.849,37630.849,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,37630.85,37630.85,0.942449,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00650276,41.2069,32797.62,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,24554.649,24554.649,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,24554.65,24554.65,0.614961,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00647698,41.0471,21401.45,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,37528.324,37528.324,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,37528.32,37528.32,0.939881,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00649950,41.1865,32708.30,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,24647.277,24647.277,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,24647.28,24647.28,0.617281,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00648153,41.0757,21482.18,0.00,-999.00,-999.00
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_1,154830.508,113420.102,6.933629,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,149375.11,110354.90,6.933629,25.98,18.50,0.01058670,11.24,11.24,0.00850000,26.98,0.01878287,24.42,16.1140,24.00,0.00908929,47.7450,60527.29,0.00,154815.41,112668.83
,VAV_1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,VAV_1,44371.954,44371.954,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,44371.95,44371.95,2.080089,-1.35,-1.54,0.00332446,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,53.7132,20.99,0.00713106,45.0976,38313.66,0.00,-999.00,-999.00
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_2,160262.660,120617.577,7.600346,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,154681.64,118578.78,7.600346,25.65,18.14,0.01025732,11.24,11.24,0.00850000,25.36,0.01772852,23.35,14.7004,24.00,0.00906265,47.6077,63536.08,0.00,160247.03,119775.19
,VAV_2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,VAV_2,43360.249,43360.249,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,43360.25,43360.25,2.280104,0.61,0.01,0.00362661,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,49.0014,20.99,0.00727764,46.0120,46718.72,0.00,-999.00,-999.00
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_3,159589.406,119692.639,7.525919,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,153980.69,117641.66,7.525919,25.69,18.17,0.01028777,11.24,11.24,0.00850000,25.49,0.01776863,23.40,14.8458,24.00,0.00902488,47.4119,68350.98,0.00,159573.84,118821.02
,VAV_3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,VAV_3,43468.829,43468.829,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,43468.83,43468.83,2.257776,0.41,0.20,0.00383859,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,49.4860,21.00,0.00755489,47.7400,78480.12,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,N/A,N/A,N/A,Yes,No,unknown,No,42203.741,42203.741,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,42203.74,26420.51,1.0000,0.77807157,0.661690,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,42203.74,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,10994.31,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,N/A,N/A,N/A,Yes,No,unknown,No,41963.461,41963.461,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,41963.46,26420.51,1.0000,0.77807157,0.661690,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,41963.46,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,16016.18,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,N/A,N/A,N/A,Yes,No,unknown,No,62920.536,62920.536,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,62920.54,62920.54,1.0000,1.85298039,1.575818,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,62920.54,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,54795.66,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,N/A,N/A,N/A,Yes,No,unknown,No,25906.760,25906.760,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,25906.76,25906.76,1.0000,0.76294198,0.648824,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,25906.76,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00600795,20.98,0.00600795,38.1038,22580.14,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,N/A,N/A,N/A,Yes,No,unknown,No,17207.698,17207.698,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,17207.70,17207.70,1.0000,0.50675867,0.430960,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,17207.70,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00600260,20.98,0.00600260,38.0720,14998.50,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,N/A,N/A,N/A,Yes,No,unknown,No,25686.030,25686.030,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,25686.03,25686.03,1.0000,0.75644157,0.643296,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,25686.03,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00599548,20.98,0.00599548,38.0255,22387.78,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,N/A,N/A,N/A,Yes,No,unknown,No,17190.863,17190.863,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,17190.86,17190.86,1.0000,0.50626289,0.430538,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,17190.86,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00600118,20.98,0.00600118,38.0630,14983.83,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,N/A,N/A,N/A,Yes,No,unknown,No,27729.959,27729.959,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,27729.96,27729.96,1.0000,0.81663433,0.694485,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,27729.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00610528,20.98,0.00610528,38.7145,24169.03,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,N/A,N/A,N/A,Yes,No,unknown,No,18319.801,18319.801,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,18319.80,18319.80,1.0000,0.53950959,0.458812,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,18319.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00609250,20.98,0.00609250,38.6360,15967.69,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,N/A,N/A,N/A,Yes,No,unknown,No,27546.135,27546.135,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,27546.13,27546.13,1.0000,0.81122079,0.689881,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,27546.13,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00609590,20.98,0.00609590,38.6556,24008.84,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,N/A,N/A,N/A,Yes,No,unknown,No,18373.712,18373.712,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,18373.71,18373.71,1.0000,0.54109723,0.460162,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,18373.71,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00609665,20.98,0.00609665,38.6621,16014.68,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,N/A,N/A,N/A,Yes,No,unknown,No,37630.849,37630.849,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,37630.85,37630.85,1.0000,1.10821091,0.942449,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,37630.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00650276,20.98,0.00650276,41.2069,32797.62,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,N/A,N/A,N/A,Yes,No,unknown,No,24554.649,24554.649,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,24554.65,24554.65,1.0000,0.72312294,0.614961,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,24554.65,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00647698,20.98,0.00647698,41.0471,21401.45,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,N/A,N/A,N/A,Yes,No,unknown,No,37528.324,37528.324,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,37528.32,37528.32,1.0000,1.10519159,0.939881,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,37528.32,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00649950,20.98,0.00649950,41.1865,32708.30,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
