Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:52
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,N/A,N/A,N/A,Yes,No,unknown,No,24647.277,24647.277,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,24647.28,24647.28,1.0000,0.72585080,0.617281,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,24647.28,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00648153,20.98,0.00648153,41.0757,21482.18,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,154830.508,113420.102,6.933629,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.5201,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,6.933629,8.15314854,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,149375.11,110354.90,1.0365,8.15314854,6.933629,25.98,18.50,0.01058670,53093.5,11.24,11.24,0.00850000,32732.9,-999.0,-999.00,-999.00,-999.00,13007.418,136367.69,26.98,0.01878287,24.42,1.11728245,16.1140,25.79,0.00901227,24.00,0.00908929,47.7450,60527.29,0.00,154815.41,112668.83,7.83035324,26.67,19.44,0.01117891,55307.7,12.58,12.57,0.00906856,35536.5
,VAV_1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,44371.954,44371.954,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,6.933629,8.15314854,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,44371.95,44371.95,1.0000,2.44594456,2.080089,-1.35,-1.54,0.00332446,6946.0,16.70,12.96,0.00800000,37036.7,-999.0,-999.00,-999.00,-999.00,0.000,44371.95,-20.60,0.00061258,-20.60,1.11728245,53.7132,20.98,0.00647145,20.99,0.00713106,45.0976,38313.66,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,160262.660,120617.577,7.600346,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.9078,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,7.600346,8.93712985,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,154681.64,118578.78,1.0361,8.93712985,7.600346,25.65,18.14,0.01025732,51918.7,11.24,11.24,0.00850000,32731.9,-999.0,-999.00,-999.00,-999.00,14258.171,140423.47,25.36,0.01772852,23.35,1.11728245,14.7004,25.70,0.00896974,24.00,0.00906265,47.6077,63536.08,0.00,160247.03,119775.19,8.58329556,26.67,19.44,0.01117891,55307.7,13.02,13.00,0.00933019,36638.1
,VAV_2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,43360.249,43360.249,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,7.600346,8.93712985,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,43360.25,43360.25,1.0000,2.68113896,2.280104,0.61,0.01,0.00362661,9682.8,16.70,12.96,0.00800000,37036.7,-999.0,-999.00,-999.00,-999.00,0.000,43360.25,-20.60,0.00061258,-20.60,1.11728245,49.0014,20.98,0.00652261,20.99,0.00727764,46.0120,46718.72,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,159589.406,119692.639,7.525919,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.9645,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,7.525919,8.84961309,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,153980.69,117641.66,1.0364,8.84961309,7.525919,25.69,18.17,0.01028777,52037.1,11.24,11.24,0.00850000,32732.0,-999.0,-999.00,-999.00,-999.00,14118.548,139862.15,25.49,0.01776863,23.40,1.11728245,14.8458,25.73,0.00897562,24.00,0.00902488,47.4119,68350.98,0.00,159573.84,118821.02,8.49924372,26.67,19.44,0.01117891,55307.7,12.99,12.96,0.00929894,36532.6
,VAV_3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,43468.829,43468.829,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,7.525919,8.84961309,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,43468.83,43468.83,1.0000,2.65488393,2.257776,0.41,0.20,0.00383859,10011.0,16.70,12.96,0.00800000,37036.7,-999.0,-999.00,-999.00,-999.00,0.000,43468.83,-20.60,0.00061258,-20.60,1.11728245,49.4860,20.98,0.00699896,21.00,0.00755489,47.7400,78480.12,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,VAV_1_OA_CONTROLLER,DifferentialDryBulb,1.12,6.93,-,,,
,VAV_2_OA_CONTROLLER,DifferentialDryBulb,1.12,7.60,-,,,
,VAV_3_OA_CONTROLLER,DifferentialDryBulb,1.12,7.53,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,CORE_BOTTOM,1258.17,3716.83,409.67
,CORE_MID,2030.00,3399.33,767.33
,CORE_TOP,2791.33,3565.67,1550.33
,PERIMETER_BOT_ZN_1,2450.50,3795.50,1517.67
,PERIMETER_BOT_ZN_2,2473.00,4184.17,1821.83
,PERIMETER_BOT_ZN_3,2748.50,4041.50,1942.33
,PERIMETER_BOT_ZN_4,2301.00,4451.33,1832.83
,PERIMETER_MID_ZN_1,2704.17,3537.67,1496.00
,PERIMETER_MID_ZN_2,2676.83,3929.00,1772.83
,PERIMETER_MID_ZN_3,2985.50,3729.17,1893.50
,PERIMETER_MID_ZN_4,2465.67,4184.33,1802.17
,PERIMETER_TOP_ZN_1,2975.00,3644.00,1805.83
,PERIMETER_TOP_ZN_2,2985.17,3917.50,2048.17
,PERIMETER_TOP_ZN_3,3207.83,3854.67,2193.17
,PERIMETER_TOP_ZN_4,2742.83,4223.50,2093.00
,FIRSTFLOOR_PLENUM,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00
,Facility,3816.50,4659.17,2238.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,CORE_BOTTOM,2.50,0.00,2.50,0.00
,CORE_MID,3.67,0.00,3.67,0.00
,CORE_TOP,71.33,0.00,13.67,0.00
,PERIMETER_BOT_ZN_1,167.33,0.17,4.50,0.00
,PERIMETER_BOT_ZN_2,211.67,0.83,7.67,0.00
,PERIMETER_BOT_ZN_3,196.50,0.00,5.67,0.00
,PERIMETER_BOT_ZN_4,208.50,2.17,7.17,0.00
,PERIMETER_MID_ZN_1,186.17,2.17,4.83,0.00
,PERIMETER_MID_ZN_2,227.67,3.33,8.00,0.00
,PERIMETER_MID_ZN_3,216.67,0.00,5.67,0.00
,PERIMETER_MID_ZN_4,224.00,4.00,7.67,0.00
,PERIMETER_TOP_ZN_1,299.33,2.83,11.83,0.17
,PERIMETER_TOP_ZN_2,332.17,2.83,16.17,0.00
,PERIMETER_TOP_ZN_3,325.33,1.00,13.00,0.00
,PERIMETER_TOP_ZN_4,330.00,4.33,15.00,0.17
,FIRSTFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Facility,624.50,17.17,34.67,0.33
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_BOTTOM,29.00,52.94,2698.04,1.048,0.000,0.000,0.000
,CORE_MID,29.00,52.94,2698.04,0.953,0.000,0.000,0.000
,CORE_TOP,29.00,52.94,2698.04,0.899,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,6.11,11.16,568.77,1.083,0.330,0.000,0.000
,PERIMETER_BOT_ZN_2,3.87,7.06,360.08,1.885,0.347,0.000,0.000
,PERIMETER_BOT_ZN_3,6.11,11.16,568.77,0.878,0.330,0.000,0.000
,PERIMETER_BOT_ZN_4,3.87,7.06,360.05,2.107,0.347,0.000,0.000
,PERIMETER_MID_ZN_1,6.11,11.16,568.77,1.341,0.331,0.000,0.000
,PERIMETER_MID_ZN_2,3.87,7.06,360.08,2.147,0.348,0.000,0.000
,PERIMETER_MID_ZN_3,6.11,11.16,568.77,1.128,0.331,0.000,0.000
,PERIMETER_MID_ZN_4,3.87,7.06,360.05,2.325,0.348,0.000,0.000
,PERIMETER_TOP_ZN_1,6.11,11.16,568.77,1.316,0.330,0.000,0.000
,PERIMETER_TOP_ZN_2,3.87,7.06,360.08,2.042,0.348,0.000,0.000
,PERIMETER_TOP_ZN_3,6.11,11.16,568.77,1.191,0.330,0.000,0.000
,PERIMETER_TOP_ZN_4,3.87,7.06,360.05,2.354,0.347,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_BOTTOM,29.00,52.94,2698.04,0.000,0.000,0.000,0.000
,CORE_MID,29.00,52.94,2698.04,0.000,0.000,0.000,0.000
,CORE_TOP,29.00,52.94,2698.04,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,6.11,11.16,568.77,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_2,3.87,7.06,360.08,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_3,6.11,11.16,568.77,0.000,0.008,0.000,0.000
,PERIMETER_BOT_ZN_4,3.87,7.06,360.05,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_1,6.11,11.16,568.77,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_2,3.87,7.06,360.08,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_3,6.11,11.16,568.77,0.000,0.008,0.000,0.000
,PERIMETER_MID_ZN_4,3.87,7.06,360.05,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_1,6.11,11.16,568.77,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_2,3.87,7.06,360.08,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_3,6.11,11.16,568.77,0.000,0.008,0.000,0.000
,PERIMETER_TOP_ZN_4,3.87,7.06,360.05,0.000,0.008,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,72,24
,Floor,30,5
,Roof,26,1
,Internal Mass,15,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,12,12
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,3
,Conditioned Zones,18
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,3


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,Electricity:Building,2018.14,20289.95,01-JAN-00:10,146137.52,02-JAN-08:10
,Electricity:Zone:CORE_BOTTOM,530.63,4005.45,01-JAN-00:10,46631.13,02-JAN-08:10
,InteriorLights:Electricity,951.62,4207.46,01-JAN-00:10,75734.21,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_BOTTOM,187.86,830.60,01-JAN-00:10,14950.74,02-JAN-08:10
,General:InteriorLights:Electricity,951.62,4207.46,01-JAN-00:10,75734.21,02-JAN-08:10
,Electricity:Zone:CORE_MID,365.88,4005.45,01-JAN-00:10,24475.31,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_MID,187.86,830.60,01-JAN-00:10,14950.74,02-JAN-08:10
,Electricity:Zone:CORE_TOP,365.88,4005.45,01-JAN-00:10,24475.31,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_TOP,187.86,830.60,01-JAN-00:10,14950.74,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_1,77.13,844.38,01-JAN-00:10,5159.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1,39.60,175.10,01-JAN-00:10,3151.75,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_2,48.83,534.57,01-JAN-00:10,3266.46,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2,25.07,110.85,01-JAN-00:10,1995.32,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_3,77.13,844.38,01-JAN-00:10,5159.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3,39.60,175.10,01-JAN-00:10,3151.75,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_4,48.83,534.53,01-JAN-00:10,3266.25,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4,25.07,110.84,01-JAN-00:10,1995.19,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_1,77.13,844.38,01-JAN-00:10,5159.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1,39.60,175.10,01-JAN-00:10,3151.75,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_2,48.83,534.57,01-JAN-00:10,3266.46,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2,25.07,110.85,01-JAN-00:10,1995.32,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_3,77.13,844.38,01-JAN-00:10,5159.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3,39.60,175.10,01-JAN-00:10,3151.75,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_4,48.83,534.53,01-JAN-00:10,3266.25,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4,25.07,110.84,01-JAN-00:10,1995.19,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_1,77.13,844.38,01-JAN-00:10,5159.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1,39.60,175.10,01-JAN-00:10,3151.75,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_2,48.83,534.57,01-JAN-00:10,3266.46,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2,25.07,110.85,01-JAN-00:10,1995.32,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_3,77.13,844.38,01-JAN-00:10,5159.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3,39.60,175.10,01-JAN-00:10,3151.75,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_4,48.83,534.53,01-JAN-00:10,3266.25,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4,25.07,110.84,01-JAN-00:10,1995.19,02-JAN-08:10
,InteriorEquipment:Electricity,1066.52,16082.50,01-JAN-00:10,70403.31,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_BOTTOM,342.77,3174.86,01-JAN-00:10,31680.39,02-JAN-08:10
,General:InteriorEquipment:Electricity,901.77,16082.50,01-JAN-00:10,48247.49,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_MID,178.02,3174.86,01-JAN-00:10,9524.57,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_TOP,178.02,3174.86,01-JAN-00:10,9524.57,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2,23.76,423.71,01-JAN-00:10,1271.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4,23.76,423.69,01-JAN-00:10,1271.06,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2,23.76,423.71,01-JAN-00:10,1271.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4,23.76,423.69,01-JAN-00:10,1271.06,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2,23.76,423.71,01-JAN-00:10,1271.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4,23.76,423.69,01-JAN-00:10,1271.06,02-JAN-08:10
,Elevators:InteriorEquipment:Electricity,164.75,0.00,01-JAN-00:10,22155.82,02-JAN-08:10
,ElectricityPurchased:Facility,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,ElectricityPurchased:Plant,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,Cogeneration:ElectricityPurchased,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,ElectricityNet:Plant,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,Cogeneration:ElectricityNet,3510.29,20298.39,01-JAN-08:00,460083.24,06-FEB-06:10
,Electricity:HVAC,1212.11,0.00,01-JAN-00:40,412407.56,06-FEB-06:10
,Heating:Electricity,808.92,0.00,01-JAN-00:40,408844.76,06-FEB-06:10
,Fans:Electricity,78.60,0.00,01-JAN-00:40,10209.59,18-JUL-16:00
,Fan Energy:Fans:Electricity,78.60,0.00,01-JAN-00:40,10209.59,18-JUL-16:00
,ExteriorLights:Electricity,279.78,0.00,01-JAN-07:30,17809.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,279.78,0.00,01-JAN-07:30,17809.00,01-JAN-00:10
,Cooling:Electricity,324.59,0.00,01-JAN-00:10,124669.53,19-JUL-16:00
,Electricity:Plant,0.27,8.44,01-JAN-00:20,8.44,01-JAN-00:10
,Pumps:Electricity,0.27,8.44,01-JAN-00:20,8.44,01-JAN-00:10
,General:Pumps:Electricity,0.27,8.44,01-JAN-00:20,8.44,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,271.39,20.00,01-JAN-00:40,155983.08,06-FEB-07:40
,Gas:Plant,37.02,20.00,01-JAN-00:10,6703.96,15-FEB-12:20
,WaterSystems:Gas,37.02,20.00,01-JAN-00:10,6703.96,15-FEB-12:20
,Water Heater:WaterSystems:Gas,37.02,20.00,01-JAN-00:10,6703.96,15-FEB-12:20
,Gas:HVAC,234.37,0.00,01-JAN-00:40,150244.01,06-FEB-07:10
,Heating:Gas,234.37,0.00,01-JAN-00:40,150244.01,06-FEB-07:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,Water:Plant,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,WaterSystems:Water,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,MainsWater:Plant,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,WaterSystems:MainsWater,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40
,General:WaterSystems:MainsWater,174.59,0.00,01-JAN-00:10,0.00,02-JAN-12:40


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,1213603.88,0.007,01-JAN-08:00,0.159,06-FEB-06:10
,ElectricEmissions:CO2,1199464.47,0.007,01-JAN-08:00,0.157,06-FEB-06:10
,CO:Facility,427.15,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:CO,416.32,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,CH4:Facility,2623.17,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:CH4,2622.89,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,NOx:Facility,2196.94,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:NOx,2184.10,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,N2O:Facility,28.47,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:N2O,28.18,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,SO2:Facility,6571.33,0.000,01-JAN-08:00,0.001,06-FEB-06:10
,ElectricEmissions:SO2,6571.25,0.000,01-JAN-08:00,0.001,06-FEB-06:10
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,62.02,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:PM10,61.04,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,36.48,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:NMVOC,35.77,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,Hg:Facility,0.02,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:Hg,0.02,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,Pb:Facility,0.10,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:Pb,0.10,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,14139.41,0.000,01-JAN-00:40,0.008,06-FEB-07:40
,NaturalGasEmissions:CO,10.83,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:CH4,0.29,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:NOx,12.84,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:N2O,0.29,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:SO2,0.07,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,0.97,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,0.71,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,06-FEB-07:40
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,349702.32,0.002,01-JAN-08:00,0.046,06-FEB-06:10
,CarbonEquivalentEmissions:Carbon Equivalent,349702.32,0.002,01-JAN-08:00,0.046,06-FEB-06:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,1512777.082,0.009,01-JAN-08:00,0.198,06-FEB-06:10
,ElectricEmissions:WaterEnvironmentalFactors,1512777.082,0.009,01-JAN-08:00,0.198,06-FEB-06:10
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:10
,PlantLoopHeatingDemand:Plant,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:10
,WaterSystems:PlantLoopHeatingDemand,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,4067.88,124.75,20-AUG-15:10,853248.20,06-FEB-06:10
,EnergyTransfer:Building,1904.87,0.00,01-JAN-00:40,418537.01,06-FEB-06:10
,EnergyTransfer:Zone:CORE_BOTTOM,255.57,0.00,01-JAN-00:40,31255.20,06-FEB-06:10
,Heating:EnergyTransfer,809.31,0.00,01-JAN-00:40,418537.01,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_BOTTOM,6.20,0.00,01-JAN-00:10,31255.20,06-FEB-06:10
,Cooling:EnergyTransfer,1095.57,0.00,01-JAN-00:40,182290.01,18-JUL-16:00
,Cooling:EnergyTransfer:Zone:CORE_BOTTOM,249.37,0.00,01-JAN-00:40,28198.25,19-JUL-16:10
,EnergyTransfer:Zone:CORE_MID,221.90,0.00,01-JAN-00:40,35018.96,02-JAN-06:10
,Heating:EnergyTransfer:Zone:CORE_MID,9.20,0.00,01-JAN-00:40,35018.96,02-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_MID,212.70,0.00,01-JAN-00:10,26738.43,25-JUL-05:10
,EnergyTransfer:Zone:CORE_TOP,214.66,0.00,01-JAN-00:40,56696.36,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_TOP,40.13,0.00,01-JAN-00:40,56696.36,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_TOP,174.52,0.00,01-JAN-00:10,26274.89,18-JUL-05:10
,EnergyTransfer:Zone:FIRSTFLOOR_PLENUM,76.58,0.00,01-JAN-00:40,16366.65,06-FEB-08:10
,Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM,71.02,0.00,01-JAN-00:40,16366.65,06-FEB-08:10
,Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM,5.55,0.00,01-JAN-00:10,4139.03,17-JUN-16:40
,EnergyTransfer:Zone:MIDFLOOR_PLENUM,80.59,0.00,01-JAN-00:40,19007.69,06-FEB-08:10
,Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,75.08,0.00,01-JAN-00:40,19007.69,06-FEB-08:10
,Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,5.52,0.00,01-JAN-00:10,4110.75,16-JUL-20:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,62.37,0.00,01-JAN-00:40,19004.66,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,24.35,0.00,01-JAN-00:40,19004.66,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,38.02,0.00,01-JAN-00:10,10550.48,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,49.42,0.00,01-JAN-00:40,12485.28,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,19.27,0.00,01-JAN-00:40,12485.28,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,30.15,0.00,01-JAN-00:10,8470.67,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,57.02,0.00,01-JAN-00:40,19020.47,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,30.68,0.00,01-JAN-00:40,19020.47,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,26.34,0.00,01-JAN-00:10,7092.79,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,51.32,0.00,01-JAN-00:40,12353.18,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,20.06,0.00,01-JAN-00:40,12353.18,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,31.26,0.00,01-JAN-00:10,8958.65,02-AUG-16:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_1,76.50,0.00,01-JAN-00:40,22447.28,21-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,27.44,0.00,01-JAN-00:40,22447.28,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,49.06,0.00,01-JAN-00:10,12497.63,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_2,59.25,0.00,01-JAN-00:40,14464.77,21-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,22.01,0.00,01-JAN-00:40,14464.77,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,37.25,0.00,01-JAN-00:10,9654.22,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_3,71.46,0.00,01-JAN-00:40,22477.32,21-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,35.25,0.00,01-JAN-00:40,22477.32,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,36.21,0.00,01-JAN-00:10,8757.83,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_MID_ZN_4,60.84,0.00,01-JAN-00:40,14444.26,21-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,22.81,0.00,01-JAN-00:40,14444.26,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,38.04,0.00,01-JAN-00:10,9901.92,18-JUL-16:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,93.61,0.00,01-JAN-00:40,29642.14,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,48.02,0.00,01-JAN-00:40,29642.14,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,45.60,0.00,01-JAN-00:10,12095.64,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,70.69,0.00,01-JAN-00:40,19292.82,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,36.24,0.00,01-JAN-00:40,19292.82,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,34.45,0.00,01-JAN-00:10,9593.32,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,93.92,0.00,01-JAN-00:40,29966.30,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,58.69,0.00,01-JAN-00:40,29966.30,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,35.24,0.00,01-JAN-00:10,9279.53,19-JUL-15:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,73.56,0.00,01-JAN-00:40,19172.71,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,37.38,0.00,01-JAN-00:40,19172.71,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,36.19,0.00,01-JAN-00:10,10250.46,18-JUL-16:00
,EnergyTransfer:Zone:TOPFLOOR_PLENUM,235.62,0.00,01-JAN-00:40,43459.55,08-JAN-07:00
,Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,225.49,0.00,01-JAN-00:40,43459.55,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,10.13,0.00,01-JAN-00:10,10661.35,16-JUL-17:00
,EnergyTransfer:Plant,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:10
,WaterSystems:EnergyTransfer,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:10
,General:WaterSystems:EnergyTransfer,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:10
,EnergyTransfer:HVAC,2140.92,0.00,01-JAN-00:40,434377.00,06-FEB-06:10
,HeatingCoils:EnergyTransfer,996.41,0.00,01-JAN-00:40,434377.00,06-FEB-06:10
,CoolingCoils:EnergyTransfer,1144.51,0.00,01-JAN-00:10,379692.19,19-JUL-16:00
,Source:Facility,25191.30,143978.04,01-JAN-08:00,3297783.68,06-FEB-06:10
,ElectricEmissions:Source,12447.47,71978.10,01-JAN-08:00,1631455.16,06-FEB-06:10
,PurchasedElectricEmissions:Source,12447.47,71978.10,01-JAN-08:00,1631455.16,06-FEB-06:10
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,296.36,21.84,01-JAN-00:40,170333.52,06-FEB-07:40


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,CORE_BOTTOM,0.000,0.000,2.165,-249.788,0.000,0.000,38.052,187.859,342.768,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-321.055
,CORE_MID,0.000,0.000,5.270,-213.143,0.000,0.000,39.821,187.859,178.020,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-197.827
,CORE_TOP,0.000,0.000,36.582,-174.926,0.000,0.000,40.412,187.859,178.020,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-267.948
,PERIMETER_BOT_ZN_1,0.000,0.000,23.433,-38.033,0.000,0.000,8.458,39.602,37.528,52.909,0.000,0.763,0.000,0.000,-45.812,0.000,-42.059,-36.790
,PERIMETER_BOT_ZN_2,0.000,0.000,18.685,-30.153,0.000,0.000,5.520,25.072,23.758,29.878,0.000,0.607,0.001,0.000,-31.590,0.000,-27.440,-14.337
,PERIMETER_BOT_ZN_3,0.000,0.000,29.755,-26.353,0.000,0.000,8.600,39.602,37.528,16.062,0.000,0.822,0.002,0.000,-51.690,0.000,-41.258,-13.068
,PERIMETER_BOT_ZN_4,0.000,0.000,19.475,-31.264,0.000,0.000,5.596,25.070,23.757,29.674,0.000,0.642,0.000,0.000,-32.523,0.000,-27.526,-12.900
,PERIMETER_MID_ZN_1,0.000,0.000,26.537,-49.082,0.000,0.000,8.461,39.602,37.528,51.672,0.000,0.714,0.001,0.000,-48.492,0.000,-43.432,-23.509
,PERIMETER_MID_ZN_2,0.000,0.000,21.433,-37.259,0.000,0.000,5.497,25.072,23.758,29.060,0.000,0.574,0.001,0.000,-33.204,0.000,-28.320,-6.611
,PERIMETER_MID_ZN_3,0.000,0.000,34.342,-36.227,0.000,0.000,8.574,39.602,37.528,15.164,0.000,0.765,0.002,0.000,-54.469,0.000,-42.644,-2.635
,PERIMETER_MID_ZN_4,0.000,0.000,22.233,-38.049,0.000,0.000,5.568,25.070,23.757,28.887,0.000,0.610,0.001,0.000,-34.354,0.000,-28.407,-5.316
,PERIMETER_TOP_ZN_1,0.000,0.000,47.203,-45.616,0.000,0.000,8.538,39.602,37.528,52.171,0.000,0.720,0.000,0.000,-46.548,0.000,-41.875,-51.724
,PERIMETER_TOP_ZN_2,0.000,0.000,35.726,-34.458,0.000,0.000,5.507,25.072,23.758,29.281,0.000,0.570,0.000,0.000,-31.978,0.000,-27.459,-26.018
,PERIMETER_TOP_ZN_3,0.000,0.000,57.869,-35.254,0.000,0.000,8.646,39.602,37.528,15.598,0.000,0.794,0.001,0.000,-52.245,0.000,-41.193,-31.345
,PERIMETER_TOP_ZN_4,0.000,0.000,36.863,-36.195,0.000,0.000,5.589,25.070,23.757,29.075,0.000,0.639,0.000,0.000,-33.093,0.000,-27.519,-24.185
,FIRSTFLOOR_PLENUM,71.025,-5.551,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.933,2.955,0.000,0.000,0.000,-69.362,-0.000
,MIDFLOOR_PLENUM,75.077,-5.515,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.849,0.004,0.000,0.000,0.000,-68.443,-1.968
,TOPFLOOR_PLENUM,225.492,-10.128,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,5.118,170.826,0.000,0.000,0.000,-391.308,0.000
,Total Facility,371.594,-21.194,417.571,-1075.800,0.000,0.000,202.839,951.615,1066.523,379.431,0.000,15.120,173.796,0.000,-495.999,0.000,-948.246,-1037.236


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_BOTTOM,19-JUL-05:02,0.00,0.00,0.00,-41792.44,0.00,0.00,324.87,1661.19,4233.14,0.00,0.00,0.00,35573.23,0.00,-0.00,0.00,0.00,0.00
,CORE_MID,21-JUL-05:02,0.00,0.00,0.00,-50368.01,0.00,0.00,289.54,1661.19,4233.14,0.00,0.00,0.00,44184.13,0.00,-0.00,0.00,0.00,0.00
,CORE_TOP,18-JUL-05:04,0.00,0.00,0.00,-47934.85,0.00,0.00,283.28,1661.19,4233.14,0.00,0.00,0.00,41757.24,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-10550.52,0.00,0.00,734.90,3151.75,2007.86,16516.06,0.00,62.98,0.00,0.00,-0.00,0.00,0.00,-11923.02
,PERIMETER_BOT_ZN_2,16-JUL-08:32,0.00,0.00,0.00,-9859.02,0.00,0.00,0.00,110.85,423.71,11056.69,0.00,314.29,0.00,0.00,-0.00,0.00,0.00,-2046.53
,PERIMETER_BOT_ZN_3,05-JUL-05:02,0.00,0.00,0.00,-7413.33,0.00,0.00,70.43,350.19,892.38,1480.97,0.00,33.90,4585.45,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,16-JUL-16:32,0.00,0.00,0.00,-11935.04,0.00,0.00,0.00,110.84,423.69,11658.54,0.00,700.14,0.00,0.00,-0.00,0.00,0.00,-958.18
,PERIMETER_MID_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-12497.47,0.00,0.00,737.20,3151.75,2007.86,16281.93,0.00,69.13,0.00,0.00,-0.00,0.00,0.00,-9750.40
,PERIMETER_MID_ZN_2,16-JUL-08:52,0.00,0.00,0.00,-12199.39,0.00,0.00,0.00,110.85,423.71,10128.42,0.00,367.25,1169.15,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,06-JUL-05:02,0.00,0.00,0.00,-10730.08,0.00,0.00,67.08,350.19,892.38,1200.38,0.00,0.00,8321.27,0.00,-0.00,0.00,-101.23,0.00
,PERIMETER_MID_ZN_4,16-JUL-16:52,0.00,0.00,0.00,-13955.38,0.00,0.00,0.00,110.84,423.69,10860.79,0.00,686.24,1873.82,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-12095.49,0.00,0.00,737.20,3151.75,2007.86,16208.08,0.00,67.97,0.00,0.00,-0.00,0.00,0.00,-10077.37
,PERIMETER_TOP_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-12621.20,0.00,0.00,0.00,110.85,423.71,10472.16,0.00,328.80,1285.67,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,17-JUN-05:02,0.00,0.00,0.00,-10631.69,0.00,0.00,66.74,350.19,892.38,65.80,0.00,0.00,9297.72,0.00,-0.00,0.00,-41.14,0.00
,PERIMETER_TOP_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-15270.43,0.00,0.00,0.00,110.84,423.69,11062.21,0.00,676.02,2997.66,0.00,-0.00,0.00,0.00,0.00
,FIRSTFLOOR_PLENUM,16-JUL-19:28,0.00,-4273.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1440.08,2833.50,0.00,-0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,25-JUL-05:06,0.00,-4656.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4908.07,0.00,-0.00,0.00,-251.28,0.00
,TOPFLOOR_PLENUM,16-JUL-14:42,0.00,-11283.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,7901.50,3382.39,0.00,-0.00,0.00,0.00,0.00
,Total Facility,06-JUL-05:02,0.00,17390.99,0.00,-223326.84,0.00,0.00,1580.20,8414.91,21443.33,17409.81,0.00,0.00,162823.89,0.00,-2301.22,0.00,-3435.07,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_BOTTOM,06-FEB-06:02,0.00,0.00,35581.12,-0.00,0.00,0.00,519.18,1661.19,4233.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-41994.63
,CORE_MID,06-FEB-06:02,0.00,0.00,36811.21,-0.00,0.00,0.00,536.84,1661.19,4233.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-43242.38
,CORE_TOP,06-FEB-05:42,0.00,0.00,59961.39,-0.00,0.00,0.00,0.00,1661.19,4233.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-65855.72
,PERIMETER_BOT_ZN_1,06-FEB-04:52,0.00,0.00,25565.50,-0.00,0.00,0.00,0.00,175.10,892.38,0.00,0.00,0.00,0.00,0.00,-5886.20,0.00,-7727.62,-13019.16
,PERIMETER_BOT_ZN_2,06-FEB-04:52,0.00,0.00,16848.52,-0.00,0.00,0.00,0.00,110.85,564.95,0.00,0.00,0.00,0.00,0.00,-3896.27,0.00,-5129.33,-8498.73
,PERIMETER_BOT_ZN_3,07-JAN-05:32,0.00,0.00,25421.30,-0.00,0.00,0.00,0.00,175.10,669.29,0.00,0.00,0.00,0.00,0.00,-5928.99,0.00,-7803.03,-12533.66
,PERIMETER_BOT_ZN_4,06-FEB-04:52,0.00,0.00,16773.09,-0.00,0.00,0.00,0.00,110.84,564.92,0.00,0.00,0.00,0.00,0.00,-3861.37,0.00,-5135.17,-8452.30
,PERIMETER_MID_ZN_1,06-FEB-04:52,0.00,0.00,27442.72,-0.00,0.00,0.00,0.00,175.10,892.38,0.00,0.00,0.00,0.00,0.00,-5869.40,0.00,-7643.49,-14997.31
,PERIMETER_MID_ZN_2,06-FEB-04:52,0.00,0.00,18052.75,-0.00,0.00,0.00,0.00,110.85,564.95,0.00,0.00,0.00,0.00,0.00,-3882.74,0.00,-5077.37,-9768.43
,PERIMETER_MID_ZN_3,06-FEB-04:52,0.00,0.00,27328.02,-0.00,0.00,0.00,0.00,175.10,892.38,0.00,0.00,0.00,0.00,0.00,-5829.91,0.00,-7620.11,-14945.47
,PERIMETER_MID_ZN_4,06-FEB-04:52,0.00,0.00,18063.38,-0.00,0.00,0.00,0.00,110.84,564.92,0.00,0.00,0.00,0.00,0.00,-3870.93,0.00,-5084.12,-9784.08
,PERIMETER_TOP_ZN_1,06-FEB-05:02,0.00,0.00,37327.49,-0.00,0.00,0.00,0.00,350.19,892.38,0.00,0.00,0.00,0.00,0.00,-5629.61,0.00,-7635.15,-25305.31
,PERIMETER_TOP_ZN_2,06-FEB-05:02,0.00,0.00,24269.47,-0.00,0.00,0.00,0.00,221.70,564.95,0.00,0.00,0.00,0.00,0.00,-3724.80,0.00,-5076.07,-16255.26
,PERIMETER_TOP_ZN_3,06-FEB-05:02,0.00,0.00,37277.97,-0.00,0.00,0.00,0.00,350.19,892.38,0.00,0.00,0.00,0.00,0.00,-5597.52,0.00,-7611.40,-25311.63
,PERIMETER_TOP_ZN_4,06-FEB-05:02,0.00,0.00,24292.98,-0.00,0.00,0.00,0.00,221.69,564.92,0.00,0.00,0.00,0.00,0.00,-3728.59,0.00,-5084.06,-16266.93
,FIRSTFLOOR_PLENUM,06-FEB-08:63,16826.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-3113.01,-13713.23
,MIDFLOOR_PLENUM,06-FEB-08:63,19543.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-3053.99,-16489.14
,TOPFLOOR_PLENUM,06-FEB-05:06,44983.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16195.18,0.00,-0.00,0.00,-61178.76,0.00
,Total Facility,06-FEB-06:02,51355.27,0.00,409279.82,0.00,0.00,0.00,2701.76,8414.91,21443.33,0.00,0.00,0.00,0.00,0.00,-60984.88,0.00,-43779.75,-388430.47


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,6.9336,0.0000,89.3826,1.0000,1.1173,6.9336,0.1611,1.0000,1.1173,0.1611,,
,VAV_2,7.6003,0.0000,89.3826,1.0000,1.1173,7.6003,0.1470,1.0000,1.1173,0.1470,,
,VAV_3,7.5259,0.0000,89.3826,1.0000,1.1173,7.5259,0.1492,1.0000,1.1173,0.1485,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,2.0801,0.0000,89.3826,1.0000,1.1173,2.0801,1.0000,1.0000,1.1173,0.5371,,
,VAV_2,2.2801,0.0000,89.3826,1.0000,1.1173,2.2801,1.0000,1.0000,1.1173,0.4900,,
,VAV_3,2.2578,0.0000,89.3826,1.0000,1.1173,2.2578,1.0000,1.0000,1.1173,0.4949,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CORE_BOTTOM,VAV_1,0.012500,52.9352,0.000000,983.54,0.6617,1.0000,0.6617,1.000,0.6617
,CORE_MID,VAV_2,0.012500,52.9352,0.000000,983.54,0.6617,1.0000,0.6617,1.000,0.6617
,CORE_TOP,VAV_3,0.012500,52.9352,0.000000,983.54,0.6617,1.0000,0.6617,1.000,0.6617
,PERIMETER_BOT_ZN_1,VAV_1,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_BOT_ZN_2,VAV_1,0.012500,7.0647,0.000000,131.26,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_BOT_ZN_3,VAV_1,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_BOT_ZN_4,VAV_1,0.012500,7.0642,0.000000,131.25,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_MID_ZN_1,VAV_2,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_MID_ZN_2,VAV_2,0.012500,7.0647,0.000000,131.26,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_MID_ZN_3,VAV_2,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_MID_ZN_4,VAV_2,0.012500,7.0642,0.000000,131.25,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_TOP_ZN_1,VAV_3,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_TOP_ZN_2,VAV_3,0.012500,7.0647,0.000000,131.26,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_TOP_ZN_3,VAV_3,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_TOP_ZN_4,VAV_3,0.012500,7.0642,0.000000,131.25,0.0883,1.0000,0.0883,1.000,0.0883


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,VAV_1,0.012500,89.38,0.000000,1660.7286,1.1173,1.1173,1.1173
,VAV_2,0.012500,89.38,0.000000,1660.7286,1.1173,1.1173,1.1173
,VAV_3,0.012500,89.38,0.000000,1660.7286,1.1173,1.1173,1.1173


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.5232,3.5232,1.0570,0.6617,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.5032,3.5032,1.0510,0.6617,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.3197,3.3197,0.9959,0.6617,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7728,0.7728,0.2318,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9323,0.9323,0.2797,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6595,0.6595,0.1979,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0458,1.0458,0.3137,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9812,0.9812,0.2944,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0816,1.0816,0.3245,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8562,0.8562,0.2569,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1781,1.1781,0.3534,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9936,0.9936,0.2981,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0530,1.0530,0.3159,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9399,0.9399,0.2820,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2198,1.2198,0.3659,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,6.9336,6.9336,6.9336,2.0801,1.1173,1.0000
