Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:52
,VAV_2,7.6003,7.6003,7.6003,2.2801,1.1173,1.0000
,VAV_3,7.5259,7.5259,7.5259,2.2578,1.1173,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0570,1.0570,1.0570,0.6617,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0510,1.0510,1.0510,0.6617,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9959,0.9959,0.9959,0.6617,0.4199,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2318,0.2318,0.2318,0.1395,0.2150,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2797,0.2797,0.2797,0.0883,0.2049,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1979,0.1979,0.1979,0.1395,0.2168,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3137,0.3137,0.3137,0.0883,0.2051,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2944,0.2944,0.2944,0.1395,0.2009,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3245,0.3245,0.3245,0.0883,0.1925,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2569,0.2569,0.2569,0.1395,0.2022,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3534,0.3534,0.3534,0.0883,0.1919,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2981,0.2981,0.2981,0.1395,0.1480,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3159,0.3159,0.3159,0.0883,0.1436,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2820,0.2820,0.2820,0.1395,0.1484,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3659,0.3659,0.3659,0.0883,0.1431,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,2.0801,2.0801,2.0801,2.0801,1.1173,1.0000
,VAV_2,2.2801,2.2801,2.2801,2.2801,1.1173,1.0000
,VAV_3,2.2578,2.2578,2.2578,2.2578,1.1173,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4982.19
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,CORE_BOTTOM,983.54,983.54,0.00,97.75
,CORE_MID,983.54,983.54,0.00,97.75
,CORE_TOP,983.54,983.54,0.00,97.75
,PERIMETER_BOT_ZN_1,207.34,207.34,0.00,97.75
,PERIMETER_BOT_ZN_2,131.26,131.26,0.00,97.75
,PERIMETER_BOT_ZN_3,207.34,207.34,0.00,97.75
,PERIMETER_BOT_ZN_4,131.25,131.25,0.00,97.75
,PERIMETER_MID_ZN_1,207.34,207.34,0.00,97.75
,PERIMETER_MID_ZN_2,131.26,131.26,0.00,97.75
,PERIMETER_MID_ZN_3,207.34,207.34,0.00,97.75
,PERIMETER_MID_ZN_4,131.25,131.25,0.00,97.75
,PERIMETER_TOP_ZN_1,207.34,207.34,0.00,97.75
,PERIMETER_TOP_ZN_2,131.26,131.26,0.00,97.75
,PERIMETER_TOP_ZN_3,207.34,207.34,0.00,97.75
,PERIMETER_TOP_ZN_4,131.25,131.25,0.00,97.75
,FIRSTFLOOR_PLENUM,1660.73,1660.73,0.00,0.00
,MIDFLOOR_PLENUM,1660.73,1660.73,0.00,0.00
,TOPFLOOR_PLENUM,1660.73,1660.73,0.00,0.00
,Totals,4982.19,4982.19,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,34.67
,Number of hours cooling loads not met,0.33
,Number of hours not met,35.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.083,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.688,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,808.92,408844.76,234.37,150244.01,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,324.59,124669.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,951.62,75734.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,279.78,17809.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,901.77,48247.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Elevators,164.75,22155.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,78.60,10209.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.27,8.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,37.02,6703.96,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,1066.52,3510.29
,Natural Gas,0.00,271.39
,Total,1066.52,3781.68
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,24569.24,80865.64
,Natural Gas,0.00,2234.78
,Other,,0.00
,Total,24569.24,83100.43
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),191.00
,Space Heating,162.36
,Space Cooling,65.15
,Fans (All),15.78
,Service Water Heating,0.00
,Receptacle Equipment,214.07
,Miscellaneous (All),704.57
,Subtotal,704.57


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,47.04
,Service Water Heating,7.43
,Miscellaneous (All),54.47
,Subtotal,54.47


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),25.16
,Space Heating,27.59
,Space Cooling,8.58
,Fans (All),2.08
,Service Water Heating,0.98
,Receptacle Equipment,28.20
,Miscellaneous,7.41


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_ELEVATORS,1470.,4212.
,BLDG_OCC_SCH,2834.,5252.
,BLDG_LIGHT_SCH,3225.,8760.
,BLDG_EQUIP_SCH,4737.,8760.
,INFIL_QUARTER_ON_SCH,5172.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_MOTORIZEDDAMPER_SCHED,4472.,4472.
,BLDG_SWH_SCH,1590.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,CORE_BOTTOM DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,CORE_BOTTOM DUALSPSCHED,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],80865.64,2234.78,0.00,83100.43
,Cost per Total Building Area [$/m2],16.23,0.45,0.00,16.68
,Cost per Net Conditioned Building Area [$/m2],16.23,0.45,0.00,16.68


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,80865.64
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,48918.27
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,2234.78


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),8670.80,6277.99,6033.63,4921.02,5522.57,5815.47,6360.17,6433.72,5466.18,5201.97,5857.82,8134.25,74695.59,8670.80
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),8685.80,6292.99,6048.63,4936.02,5537.57,5830.47,6375.17,6448.72,5481.18,5216.97,5872.82,8149.25,74875.59,8685.80
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),8685.80,6292.99,6048.63,4936.02,5537.57,5830.47,6375.17,6448.72,5481.18,5216.97,5872.82,8149.25,74875.59,8685.80
,Taxes ($),694.86,503.44,483.89,394.88,443.01,466.44,510.01,515.90,438.49,417.36,469.83,651.94,5990.05,694.86
,Total ($),9380.66,6796.43,6532.52,5330.91,5980.57,6296.91,6885.19,6964.62,5919.68,5634.33,6342.64,8801.19,80865.64,9380.66


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),225.96,186.61,168.61,142.77,134.19,146.83,159.78,158.84,133.92,135.41,169.86,214.85,1977.62,225.96,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),59.72,49.32,44.56,37.74,35.47,38.81,42.23,41.98,35.39,35.79,44.89,56.78,522.68,59.72,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),125.57,103.70,93.70,79.34,74.57,81.60,88.79,88.27,74.42,75.25,94.40,119.40,1099.00,125.57,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-41.2,-34.0,-30.8,-26.0,-24.5,-26.8,-29.2,-29.0,-24.4,-24.7,-31.0,-39.2,-360.8,-24.4,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-3.5,-2.9,-2.6,-2.2,-2.1,-2.2,-2.4,-2.4,-2.0,-2.1,-2.6,-3.3,-30.2,-2.0,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-24.1,-19.9,-18.0,-15.2,-14.3,-15.6,-17.0,-16.9,-14.3,-14.4,-18.1,-22.9,-210.6,-14.3,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),92.81,76.65,69.26,58.64,55.12,60.31,65.63,65.24,55.01,55.62,69.77,88.25,812.31,92.81,EnergyCharges
,TAXOFEIGHTPERCENT ($),694.86,503.44,483.89,394.88,443.01,466.44,510.01,515.90,438.49,417.36,469.83,651.94,5990.05,694.86,Taxes
,ANNUALENERGYCHARGE ($),6563.14,5431.64,4914.08,4171.01,3924.04,4287.74,4659.93,4633.00,3916.28,3959.11,4950.05,6243.69,57653.71,6563.14,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),1672.34,486.84,794.71,474.96,1340.02,1244.85,1392.43,1494.71,1291.91,981.99,580.53,1476.64,13231.95,1672.34,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,8685.80,6292.99,6048.63,4936.02,5537.57,5830.47,6375.17,6448.72,5481.18,5216.97,5872.82,8149.25,74875.59,8685.80
,TotalEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,TotalDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,PeakEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakAndShoulderDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,PeakAndMidPeakEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakAndMidPeakDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakAndOffPeakDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),5138.11,4254.77,3850.72,3270.62,3077.82,3361.75,3652.31,3631.29,3071.76,3105.21,3878.80,4888.72,45181.90,5138.11
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),5147.51,4264.17,3860.12,3280.02,3087.22,3371.15,3661.71,3640.69,3081.16,3114.61,3888.20,4898.12,45294.70,5147.51
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),5147.51,4264.17,3860.12,3280.02,3087.22,3371.15,3661.71,3640.69,3081.16,3114.61,3888.20,4898.12,45294.70,5147.51
,Taxes ($),411.80,341.13,308.81,262.40,246.98,269.69,292.94,291.26,246.49,249.17,311.06,391.85,3623.58,411.80
,Total ($),5559.31,4605.30,4168.93,3542.43,3334.20,3640.85,3954.65,3931.95,3327.66,3363.77,4199.26,5289.97,48918.27,5559.31


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),225.96,186.61,168.61,142.77,134.19,146.83,159.78,158.84,133.92,135.41,169.86,214.85,1977.62,225.96,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),59.72,49.32,44.56,37.74,35.47,38.81,42.23,41.98,35.39,35.79,44.89,56.78,522.68,59.72,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),125.57,103.70,93.70,79.34,74.57,81.60,88.79,88.27,74.42,75.25,94.40,119.40,1099.00,125.57,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),2.34,1.93,1.75,1.48,1.39,1.52,1.65,1.64,1.39,1.40,1.76,2.22,20.48,2.34,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),3.79,3.13,2.83,2.39,2.25,2.46,2.68,2.66,2.25,2.27,2.85,3.60,33.16,3.79,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-22.6,-18.7,-16.9,-14.3,-13.4,-14.7,-16.0,-15.9,-13.4,-13.6,-17.0,-21.5,-198.0,-13.4,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),89.91,74.26,67.10,56.81,53.40,58.43,63.58,63.21,53.29,53.88,67.59,85.49,786.95,89.91,EnergyCharges
,TAXOFEIGHTPERCENT ($),411.80,341.13,308.81,262.40,246.98,269.69,292.94,291.26,246.49,249.17,311.06,391.85,3623.58,411.80,Taxes
,ANNUALENERGYCHARGE ($),4653.44,3854.50,3489.05,2964.38,2790.00,3046.80,3309.60,3290.59,2784.52,2814.76,3514.45,4427.88,40939.96,4653.44,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,5147.51,4264.17,3860.12,3280.02,3087.22,3371.15,3661.71,3640.69,3081.16,3114.61,3888.20,4898.12,45294.70,5147.51
,TotalEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,TotalDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,PeakEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakAndShoulderDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,PeakAndMidPeakEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakAndMidPeakDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,111418.59,92016.96,83142.40,70401.16,66166.43,72402.74,78784.60,78322.88,66033.39,66767.88,83759.16,105941.05,975157.24,111418.59
,PeakAndOffPeakDemand,416.41,434.81,356.80,322.25,210.55,254.52,273.10,260.14,215.54,251.58,381.82,407.47,3784.99,434.81
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),603.97,394.16,149.41,71.38,27.81,28.51,25.77,26.26,22.68,28.48,195.28,495.54,2069.25,603.97
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),603.97,394.16,149.41,71.38,27.81,28.51,25.77,26.26,22.68,28.48,195.28,495.54,2069.25,603.97
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),603.97,394.16,149.41,71.38,27.81,28.51,25.77,26.26,22.68,28.48,195.28,495.54,2069.25,603.97
,Taxes ($),48.32,31.53,11.95,5.71,2.22,2.28,2.06,2.10,1.81,2.28,15.62,39.64,165.54,48.32
,Total ($),652.29,425.69,161.36,77.09,30.03,30.79,27.83,28.36,24.49,30.76,210.90,535.18,2234.78,652.29


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),603.97,394.16,149.41,71.38,27.81,28.51,25.77,26.26,22.68,28.48,195.28,495.54,2069.25,603.97,EnergyCharges
,TAXOFEIGHTPERCENT ($),48.32,31.53,11.95,5.71,2.22,2.28,2.06,2.10,1.81,2.28,15.62,39.64,165.54,48.32,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,603.97,394.16,149.41,71.38,27.81,28.51,25.77,26.26,22.68,28.48,195.28,495.54,2069.25,603.97
,TotalEnergy,73.48,52.48,16.66,7.92,3.04,2.73,2.50,2.59,2.47,3.48,24.94,64.95,257.23,73.48


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,73.48,52.48,16.66,7.92,3.04,2.73,2.50,2.59,2.47,3.48,24.94,64.95,257.23,73.48
,TotalDemand,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,PeakEnergy,73.48,52.48,16.66,7.92,3.04,2.73,2.50,2.59,2.47,3.48,24.94,64.95,257.23,73.48
,PeakDemand,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,73.48,52.48,16.66,7.92,3.04,2.73,2.50,2.59,2.47,3.48,24.94,64.95,257.23,73.48
,PeakAndShoulderDemand,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,PeakAndMidPeakEnergy,73.48,52.48,16.66,7.92,3.04,2.73,2.50,2.59,2.47,3.48,24.94,64.95,257.23,73.48
,PeakAndMidPeakDemand,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,73.48,52.48,16.66,7.92,3.04,2.73,2.50,2.59,2.47,3.48,24.94,64.95,257.23,73.48
,PeakAndOffPeakDemand,0.5148,0.5166,0.2420,0.1754,0.0212,0.0153,0.0153,0.0153,0.0153,0.0768,0.3568,0.4577,2.42,0.52
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
