Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:58
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Stand-alone Retail Post1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,3400.79,1482.48,1482.48
,Net Site Energy,3400.79,1482.48,1482.48
,Total Source Energy,8264.58,3602.71,3602.71
,Net Source Energy,8264.58,3602.71,3602.71


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,2293.99
,Net Conditioned Building Area,2293.99
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,6.18,1546.30,0.00,0.00,0.00,0.00
,Cooling,119.81,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,972.31,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,157.02,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,198.96,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,400.20,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1854.49,1546.30,0.00,0.00,0.00,0.00
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,6.18,1546.30,0.00,0.00,0.00,0.00
,Cooling,General,119.81,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,972.31,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,157.02,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,198.96,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unit Heater Fans,0.12,0.00,0.00,0.00,0.00,0.00
,,Unitary Fans,400.08,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,492.30,0.00,0.00,0.00,0.00,0.00
,HVAC,229.38,674.07,0.00,0.00,0.00,0.00
,Other,86.73,0.00,0.00,0.00,0.00,0.00
,Total,808.41,674.07,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,492.30,0.00,0.00,0.00,0.00,0.00
,HVAC,229.38,674.07,0.00,0.00,0.00,0.00
,Other,86.73,0.00,0.00,0.00,0.00,0.00
,Total,808.41,674.07,0.00,0.00,0.00,0.00


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,1854.490,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,1854.490,100.00
,,,
,Total On-Site and Utility Electric Sources,1854.490,100.00
,Total Electricity End Uses,1854.490,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.33
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,3512.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:58
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1177.02,330.83,257.68,330.83,257.68
,Above Ground Wall Area [m2],1177.02,330.83,257.68,330.83,257.68
,Window Opening Area [m2],83.94,0.00,0.00,83.94,0.00
,Gross Window-Wall Ratio [%],7.13,0.00,0.00,25.37,0.00
,Above Ground Window-Wall Ratio [%],7.13,0.00,0.00,25.37,0.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1177.02,330.83,257.68,330.83,257.68
,Above Ground Wall Area [m2],1177.02,330.83,257.68,330.83,257.68
,Window Opening Area [m2],83.94,0.00,0.00,83.94,0.00
,Gross Window-Wall Ratio [%],7.13,0.00,0.00,25.37,0.00
,Above Ground Window-Wall Ratio [%],7.13,0.00,0.00,25.37,0.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],2293.99
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BACK_SPACE,379.89,Yes,Yes,2315.81,1.00,416.17,0.00,0.00,0.00,12.5500,27.87,8.0700
,CORE_RETAIL,1600.48,Yes,Yes,9756.54,1.00,356.86,0.00,0.00,0.00,36.2500,6.19,3.2300
,FRONT_ENTRY,12.00,Yes,Yes,73.15,1.00,24.38,0.00,7.83,7.83,36.2500,6.19,0.0000
,FRONT_RETAIL,150.81,Yes,Yes,919.34,1.00,189.80,0.00,38.05,38.05,36.2500,6.19,3.2300
,POINT_OF_SALE,150.81,Yes,Yes,919.34,1.00,189.80,0.00,38.05,38.05,36.2500,6.19,21.5200
,Total,2293.99,,,13984.18,,1177.02,0.00,83.94,83.94,32.3252,7.11,5.2170
,Conditioned Total,2293.99,,,13984.18,,1177.02,0.00,83.94,83.94,32.3252,7.11,5.2170
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-14:00,07-JAN-08:09,-,-,-,-
,Heating,0.00,581811.30,0.00,0.00,0.00,0.00
,Cooling,68276.26,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,66738.46,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,10771.04,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,20369.38,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,166155.14,581811.30,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,581811.30,0.00,0.00,0.00,0.00
,Cooling,General,68276.26,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,66738.46,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,10771.04,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unit Heater Fans,0.00,0.00,0.00,0.00,0.00,0.00
,,Unitary Fans,20369.38,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,21.92,1688.56,0.00,0.00,0.00
,Cooling,424.86,0.00,0.00,0.00,0.00
,Interior Lighting,3447.82,0.00,0.00,0.00,0.00
,Exterior Lighting,556.79,0.00,0.00,0.00,0.00
,Interior Equipment,705.51,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,1419.11,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,6576.02,1688.56,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,9.56,736.08,0.00,0.00,0.00
,Cooling,185.21,0.00,0.00,0.00,0.00
,Interior Lighting,1502.98,0.00,0.00,0.00,0.00
,Exterior Lighting,242.72,0.00,0.00,0.00,0.00
,Interior Equipment,307.55,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,618.62,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,2866.63,736.08,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,9.56,736.08,0.00,0.00,0.00
,Cooling,185.21,0.00,0.00,0.00,0.00
,Interior Lighting,1502.98,0.00,0.00,0.00,0.00
,Exterior Lighting,242.72,0.00,0.00,0.00,0.00
,Interior Equipment,307.55,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,618.62,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,2866.63,736.08,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,BACK_SPACE DIRECT AIR,3.31
,CORE_RETAIL DIRECT AIR,7.21
,FRONT_RETAIL DIRECT AIR,1.48
,POINT_OF_SALE DIRECT AIR,1.48
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


ZoneHVAC:UnitHeater

,,Design Size Maximum Supply Air Flow Rate [m3/s]
,FRONT_ENTRY UNIT HEATER,0.111805
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,FRONT_ENTRY UNIT HEATERFAN,0.111805
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Electric

,,Design Size Nominal Capacity [W]
,FRONT_ENTRY UNIT HEATER COIL,2549.22
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC:1,3.31,3.31,3.31,3.31,3.31,3.31,1.00,1.00,3.31
,PSZ-AC:2,7.21,7.21,7.21,7.21,7.21,7.21,1.00,1.00,7.21
,PSZ-AC:3,1.48,1.48,1.48,1.48,1.48,1.48,1.00,1.00,1.48
,PSZ-AC:4,1.48,1.48,1.48,1.48,1.48,1.48,1.00,1.00,1.48
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC:1_OA_CONTROLLER,3.31,0.284918
,PSZ-AC:2_OA_CONTROLLER,7.21,2.40
,PSZ-AC:3_OA_CONTROLLER,1.48,0.226215
,PSZ-AC:4_OA_CONTROLLER,1.48,0.226215
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,3.31,82151.16,0.698083
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,7.21,177985.64,0.699368
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,1.48,36725.51,0.698083
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,1.48,36725.43,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [m3/s],Supply Air Flow Rate During Heating Operation [m3/s],Supply Air Flow Rate During Cooling Operation [m3/s],Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],Nominal Heating Capacity [W],Nominal Cooling Capacity [W],Maximum Supply Air Temperature from Supplemental Heater [C],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,PSZ-AC:1_UNITARY_PACKAGE,3.31,3.31,3.31,3.31,88382.43,82151.16,40.00,1.00
,PSZ-AC:2_UNITARY_PACKAGE,7.21,7.21,7.21,7.21,279857.55,177985.64,40.00,1.00
,PSZ-AC:3_UNITARY_PACKAGE,1.48,1.48,1.48,1.48,44364.07,36725.51,40.00,1.00
,PSZ-AC:4_UNITARY_PACKAGE,1.48,1.48,1.48,1.48,44364.00,36725.43,40.00,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC:1_UNITARY_PACKAGE_FAN,3.31
,PSZ-AC:2_UNITARY_PACKAGE_FAN,7.21
,PSZ-AC:3_UNITARY_PACKAGE_FAN,1.48
,PSZ-AC:4_UNITARY_PACKAGE_FAN,1.48
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,88382.43
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,279857.55
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,44364.07
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,44364.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,FRONT_ENTRY_WALL_SOUTH,FRONT_ENTRY_WALL_SOUTH_GLAZING |
,FRONT_RETAIL_WALL_SOUTH,FRONT_RETAIL_WALL_SOUTH_GLAZING |
,POINT_OF_SALE_WALL_SOUTH,POINT_OF_SALE_WALL_SOUTH_GLAZING |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.80,0.80,0.70,0.40,0.20,0.20
,           3,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.50,0.80,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.50,0.50,0.30,0.15,0.15
,           4,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           5,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           6,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.60,0.60,0.80,0.80,0.80,0.80,0.80,0.60,0.40,0.15,0.15,0.15,0.15,0.15
,           7,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.50,0.20,5.00E-002,5.00E-002
,           8,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.30,0.30,0.10,5.00E-002,5.00E-002
,           9,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          10,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          11,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.40,0.40,0.60,0.60,0.60,0.60,0.60,0.40,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          12,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.50,0.50,0.70,0.70,0.70,0.70,0.80,0.70,0.50,0.50,0.30,0.30,0.00,0.00,0.00
,          13,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          14,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.50,0.60,0.80,0.80,0.80,0.80,0.80,0.80,0.60,0.20,0.20,0.20,0.10,0.00,0.00
,          15,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.20,0.10,0.00,0.00,0.00,0.00,0.00
,          16,INFIL_HALF_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00
,          17,INFIL_HALF_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
,          18,INFIL_HALF_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          19,INFIL_HALF_ON_SCH_dy_4,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          20,INFIL_FRONT_SCH_dy_1,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25
,          21,INFIL_FRONT_SCH_dy_2,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25
,          22,INFIL_FRONT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          23,INFIL_FRONT_SCH_dy_4,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          24,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          25,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          26,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          27,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          28,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          29,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          30,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00
,          31,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00
,          32,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          33,CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00,30.00,30.00
,          34,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          35,FRONT_ENTRY_COOLING_dy_1,TEMPERATURE,No,Values:,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00,90.00
,          36,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60
,          37,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          38,HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
,          39,HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
,          40,HTGSETP_SCH_dy_5,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60,15.60,15.60
,          41,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
,          42,HVACOPERATIONSCHD_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          43,HVACOPERATIONSCHD_dy_3,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
,           3,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           4,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
,           5,INFIL_HALF_ON_SCH,FRACTION,Through Dec 31,INFIL_HALF_ON_SCH_wk_1
,           6,INFIL_FRONT_SCH,FRACTION,Through Dec 31,INFIL_FRONT_SCH_wk_1
,           7,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,           8,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,           9,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,          10,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,          11,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
,          12,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          13,FRONT_ENTRY_COOLING,TEMPERATURE,Through Dec 31,FRONT_ENTRY_COOLING_wk_1
,          14,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
,          15,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg Stand-alone Retail Post1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,5,44,3


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,BACK_SPACE,0.0,0.00,35.27,0.00,27.14,38.77,3.05,1,1,1,0.00,54.27,35.27,42.27,0.00,6.10,6.10,2315.81,TARP,DOE-2,379.89,416.17,416.17,0.00,6,0,0,Yes
,           2,CORE_RETAIL,0.0,0.00,6.00,0.00,27.14,14.41,3.05,1,1,1,0.00,54.27,3.00,35.27,0.00,6.10,6.10,9756.54,TARP,DOE-2,1600.48,356.86,356.86,0.00,10,0,0,Yes
,           3,FRONT_ENTRY,0.0,25.14,0.00,0.00,27.14,1.50,3.05,1,1,1,25.14,29.14,0.00,3.00,0.00,6.10,6.10,73.15,TARP,DOE-2,12.00,24.38,16.55,7.83,6,1,0,Yes
,           4,FRONT_RETAIL,0.0,29.14,0.00,0.00,41.70,3.00,3.05,1,1,1,29.14,54.27,0.00,6.00,0.00,6.10,6.10,919.34,TARP,DOE-2,150.81,189.80,151.75,38.05,7,1,0,Yes
,           5,POINT_OF_SALE,0.0,0.00,0.00,0.00,12.57,3.00,3.05,1,1,1,0.00,25.14,0.00,6.00,0.00,6.10,6.10,919.34,TARP,DOE-2,150.81,189.80,151.75,38.05,7,1,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,BACK_SPACE,379.89,13.6,27.870,3.588E-002,12.550,8.070,0.000,0.000,0.000,0.000,20.620,No
,           2,CORE_RETAIL,1600.48,258.6,6.190,0.162,36.250,3.230,0.000,0.000,0.000,0.000,39.480,No
,           3,FRONT_ENTRY,12.00,1.9,6.190,0.162,36.250,0.000,0.000,0.000,0.000,0.000,36.250,No
,           4,FRONT_RETAIL,150.81,24.4,6.190,0.162,36.250,3.230,0.000,0.000,0.000,0.000,39.480,No
,           5,POINT_OF_SALE,150.81,24.4,6.190,0.162,36.250,21.520,0.000,0.000,0.000,0.000,57.770,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,BACK_SPACE PEOPLE,BLDG_OCC_SCH,BACK_SPACE,379.89,13.6,13.6,3.588E-002,27.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,CORE_RETAIL PEOPLE,BLDG_OCC_SCH,CORE_RETAIL,1600.48,258.6,258.6,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,259,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,FRONT_ENTRY PEOPLE,BLDG_OCC_SCH,FRONT_ENTRY,12.00,1.9,1.9,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,FRONT_RETAIL PEOPLE,BLDG_OCC_SCH,FRONT_RETAIL,150.81,24.4,24.4,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,POINT_OF_SALE PEOPLE,BLDG_OCC_SCH,POINT_OF_SALE,150.81,24.4,24.4,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,BACK_SPACE_LIGHTS,BLDG_LIGHT_SCH,BACK_SPACE,379.89,13.6,4767.620,12.550,349.769,0.000,0.700,0.200,0.100,1.000,General,0.000,4767.620
,           2,CORE_RETAIL_LIGHTS,BLDG_LIGHT_SCH,CORE_RETAIL,1600.48,258.6,58017.505,36.250,224.388,0.000,0.700,0.200,0.100,1.000,General,0.000,58017.505
,           3,FRONT_ENTRY_LIGHTS,BLDG_LIGHT_SCH,FRONT_ENTRY,12.00,1.9,435.000,36.250,224.388,0.000,0.700,0.200,0.100,1.000,General,0.000,435.000
,           4,FRONT_RETAIL_LIGHTS,BLDG_LIGHT_SCH,FRONT_RETAIL,150.81,24.4,5466.863,36.250,224.388,0.000,0.700,0.200,0.100,1.000,General,0.000,5466.863
,           5,POINT_OF_SALE_LIGHTS,BLDG_LIGHT_SCH,POINT_OF_SALE,150.81,24.4,5466.863,36.250,224.388,0.000,0.700,0.200,0.100,1.000,General,0.000,5466.863


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BACK_SPACE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BACK_SPACE,379.89,13.6,3065.712,8.070,224.911,0.000,0.500,0.000,0.500,MiscPlug,0.000,3065.712
,           2,CORE_RETAIL_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_RETAIL,1600.48,258.6,5169.560,3.230,19.994,0.000,0.500,0.000,0.500,MiscPlug,0.000,5169.560
,           3,FRONT_RETAIL_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,FRONT_RETAIL,150.81,24.4,487.116,3.230,19.994,0.000,0.500,0.000,0.500,MiscPlug,0.000,487.116
,           4,POINT_OF_SALE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,POINT_OF_SALE,150.81,24.4,3245.431,21.520,133.209,0.000,0.500,0.000,0.500,MiscPlug,0.000,3245.431


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,BACK_SPACE_INFILTRATION,INFIL_HALF_ON_SCH,BACK_SPACE,379.89,13.6,0.902,2.374E-003,1.133E-003,1.402,1.000,0.000,0.000,0.000
,           2,CORE_RETAIL_INFILTRATION,INFIL_HALF_ON_SCH,CORE_RETAIL,1600.48,258.6,2.218,1.386E-003,1.133E-003,0.818,1.000,0.000,0.000,0.000
,           3,FRONT_ENTRY_INFILTRATION,INFIL_FRONT_SCH,FRONT_ENTRY,12.00,1.9,2.032E-002,1.693E-003,5.585E-004,1.000,1.000,0.000,0.000,0.000
,           4,FRONT_RETAIL_INFILTRATION,INFIL_HALF_ON_SCH,FRONT_RETAIL,150.81,24.4,0.386,2.559E-003,1.133E-003,1.511,1.000,0.000,0.000,0.000
,           5,POINT_OF_SALE_INFILTRATION,INFIL_HALF_ON_SCH,POINT_OF_SALE,150.81,24.4,0.386,2.559E-003,1.133E-003,1.511,1.000,0.000,0.000,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BACK_SPACE,Mixing/Well-Stirred
,           2,CORE_RETAIL,Mixing/Well-Stirred
,           3,FRONT_ENTRY,Mixing/Well-Stirred
,           4,FRONT_RETAIL,Mixing/Well-Stirred
,           5,POINT_OF_SALE,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BACK_SPACE,1.2000
,           3,Zone CORE_RETAIL,1.2000
,           4,Zone FRONT_ENTRY,1.2000
,           5,Zone FRONT_RETAIL,1.2000
,           6,Zone POINT_OF_SALE,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BACK_SPACE,1.2000
,           3,Zone CORE_RETAIL,1.2000
,           4,Zone FRONT_ENTRY,1.2000
,           5,Zone FRONT_RETAIL,1.2000
,           6,Zone POINT_OF_SALE,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BACK_SPACE,Cooling,11287.84649,13545.41579,0.94154,1.12984,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,379.89000,13.63079,0.28492,0.00000
,           2,BACK_SPACE,Heating,62905.86327,75487.03593,2.75686,3.30823,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,379.89000,13.63079,0.28492,0.00000
,           3,CORE_RETAIL,Cooling,68218.56108,81862.27329,5.39564,6.47477,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,1600.48290,258.55943,2.40072,0.00000
,           4,CORE_RETAIL,Heating,136909.84379,164291.81254,6.00421,7.20506,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,1600.48290,258.55943,2.40072,0.00000
,           5,FRONT_ENTRY,Heating,2124.34782,2549.21738,9.31711E-002,0.11181,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,12.00000,1.93861,0.00000,0.00000
,           6,FRONT_RETAIL,Cooling,9017.44984,10820.93981,0.75239,0.90287,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,150.81000,24.36349,0.22622,0.00000
,           7,FRONT_RETAIL,Heating,28119.66633,33743.59959,1.23244,1.47893,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,150.81000,24.36349,0.22622,0.00000
,           8,POINT_OF_SALE,Cooling,11137.75728,13365.30874,0.92933,1.11520,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,150.81000,24.36349,0.22622,0.00000
,           9,POINT_OF_SALE,Heating,28119.72260,33743.66712,1.23245,1.47894,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,150.81000,24.36349,0.22622,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC:1,Cooling,Sensible,17185.40,1.12984,1.12984,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC:1,Heating,Sensible,88382.43,3.30823,3.30823,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,           3,PSZ-AC:2,Cooling,Sensible,79093.98,6.47477,6.47477,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC:2,Heating,Sensible,279857.55,7.20506,7.20506,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,           5,PSZ-AC:3,Cooling,Sensible,16553.77,1.11520,1.11520,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC:3,Heating,Sensible,44364.07,1.47894,1.47894,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,           7,PSZ-AC:4,Cooling,Sensible,13719.01,0.90287,0.90287,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC:4,Heating,Sensible,44364.00,1.47893,1.47893,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,BACK_SPACE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],3.30823
,           2,AirTerminal:SingleDuct:Uncontrolled,CORE_RETAIL DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],7.20506
,           3,ZoneHVAC:UnitHeater,FRONT_ENTRY UNIT HEATER,Design Size Maximum Supply Air Flow Rate [m3/s],0.11181
,           4,Fan:ConstantVolume,FRONT_ENTRY UNIT HEATERFAN,Design Size Maximum Flow Rate [m3/s],0.11181
,           5,Coil:Heating:Electric,FRONT_ENTRY UNIT HEATER COIL,Design Size Nominal Capacity [W],2549.21738
,           6,AirTerminal:SingleDuct:Uncontrolled,FRONT_RETAIL DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.47893
,           7,AirTerminal:SingleDuct:Uncontrolled,POINT_OF_SALE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.47894
,           8,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.30823
,           9,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.30823
,          10,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Flow Rates [m3/s],3.30823
,          11,AirLoopHVAC,PSZ-AC:1,Adjusted Heating Design Air Flow Rate [m3/s],3.30823
,          12,AirLoopHVAC,PSZ-AC:1,Adjusted Cooling Design Air Flow Rate [m3/s],3.30823
,          13,AirLoopHVAC,PSZ-AC:1,Adjusted Main Design Air Flow Rate [m3/s],3.30823
,          14,AirLoopHVAC,PSZ-AC:1,User Heating Air Flow Ratio [],1.00000
,          15,AirLoopHVAC,PSZ-AC:1,Calculated Heating Air Flow Ratio [],1.00000
,          16,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],7.20506
,          17,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],7.20506
,          18,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Flow Rates [m3/s],7.20506
,          19,AirLoopHVAC,PSZ-AC:2,Adjusted Heating Design Air Flow Rate [m3/s],7.20506
,          20,AirLoopHVAC,PSZ-AC:2,Adjusted Cooling Design Air Flow Rate [m3/s],7.20506
,          21,AirLoopHVAC,PSZ-AC:2,Adjusted Main Design Air Flow Rate [m3/s],7.20506
,          22,AirLoopHVAC,PSZ-AC:2,User Heating Air Flow Ratio [],1.00000
