Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:58
,          23,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,          24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.47894
,          25,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.47894
,          26,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],1.47894
,          27,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],1.47894
,          28,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],1.47894
,          29,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],1.47894
,          30,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],1.00000
,          31,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,          32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.47893
,          33,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.47893
,          34,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],1.47893
,          35,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],1.47893
,          36,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],1.47893
,          37,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],1.47893
,          38,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],1.00000
,          39,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,          40,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],3.30823
,          41,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],7.20506
,          42,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],1.47894
,          43,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],1.47893
,          44,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.30823
,          45,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.28492
,          46,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],3.30823
,          47,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],82151.15982
,          48,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          49,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],3.30823
,          50,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],3.30823
,          51,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],3.30823
,          52,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],3.30823
,          53,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Nominal Heating Capacity [W],88382.42514
,          54,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Nominal Cooling Capacity [W],82151.15982
,          55,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          56,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          57,Fan:OnOff,PSZ-AC:1_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],3.30823
,          58,Coil:Heating:Fuel,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],88382.42514
,          59,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.20506
,          60,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.40072
,          61,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],7.20506
,          62,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],177985.64002
,          63,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69937
,          64,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],7.20506
,          65,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],7.20506
,          66,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],7.20506
,          67,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],7.20506
,          68,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Nominal Heating Capacity [W],279857.55036
,          69,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Nominal Cooling Capacity [W],177985.64002
,          70,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          71,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          72,Fan:OnOff,PSZ-AC:2_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],7.20506
,          73,Coil:Heating:Fuel,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],279857.55036
,          74,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.47894
,          75,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.22622
,          76,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.47894
,          77,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],36725.50844
,          78,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          79,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.47894
,          80,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.47894
,          81,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.47894
,          82,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.47894
,          83,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Nominal Heating Capacity [W],44364.06548
,          84,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Nominal Cooling Capacity [W],36725.50844
,          85,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          86,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          87,Fan:OnOff,PSZ-AC:3_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.47894
,          88,Coil:Heating:Fuel,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],44364.06548
,          89,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.47893
,          90,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.22622
,          91,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.47893
,          92,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],36725.43494
,          93,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          94,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.47893
,          95,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.47893
,          96,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.47893
,          97,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.47893
,          98,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Nominal Heating Capacity [W],44363.99893
,          99,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Nominal Cooling Capacity [W],36725.43494
,         100,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         101,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         102,Fan:OnOff,PSZ-AC:4_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.47893
,         103,Coil:Heating:Fuel,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],44363.99893


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,79584.6,2.85,9.71,11.21,10.99
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,172396.7,2.84,9.70,11.92,11.05
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,35578.1,3.06,10.43,12.03,11.72
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,35578.1,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2007,12/31/2007,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/15,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/19,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/28,1
,           8,LABOR DAY,Holiday,InputFile,09/03,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/08,1
,          10,THANKSGIVING,Holiday,InputFile,11/22,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/11,11/04


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BACK_SPACE,RunPeriod: RUNPERIOD 1,0.6956961753,1.1579166531,Pass,Pass,0.2771520563,0.4185777141,Pass,Pass
,           2,CORE_RETAIL,RunPeriod: RUNPERIOD 1,0.3734987394,0.6705182834,Pass,Pass,0.2635926863,0.4070638459,Pass,Pass
,           3,FRONT_ENTRY,RunPeriod: RUNPERIOD 1,7.5000840126E-002,0.3911431517,Pass,Pass,5.5263326238E-002,0.1170897894,Pass,Pass
,           4,FRONT_RETAIL,RunPeriod: RUNPERIOD 1,0.7773520238,1.3111812720,Pass,Pass,0.3102163634,0.4629954505,Pass,Pass
,           5,POINT_OF_SALE,RunPeriod: RUNPERIOD 1,0.7594499678,1.2947329833,Pass,Pass,0.2842134295,0.4146619168,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],4501.61,1165.75,0.00,810.88,939.91,7418.15


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BACK_SPACE_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,42.67,42.67,90.00,90.00,E
,BACK_SPACE_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,330.83,330.83,0.00,90.00,N
,BACK_SPACE_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,42.67,42.67,270.00,90.00,W
,BACK_SPACE_FLOOR,EXT-SLAB,0.30,4.175,12.904,379.89,379.89,90.00,180.00,
,BACK_SPACE_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,379.89,379.89,90.00,0.00,
,CORE_RETAIL_WALL_EAST_2,MASS NON-RES EXT WALL,0.08,0.568,0.621,178.43,178.43,90.00,90.00,E
,CORE_RETAIL_WALL_WEST_2,MASS NON-RES EXT WALL,0.08,0.568,0.621,178.43,178.43,270.00,90.00,W
,CORE_RETAIL_FLOOR,EXT-SLAB,0.30,4.175,12.904,1600.48,1600.48,0.00,180.00,
,CORE_RETAIL_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,1600.48,1600.48,180.00,0.00,
,FRONT_ENTRY_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,24.38,16.55,180.00,90.00,S
,FRONT_ENTRY_FLOOR,EXT-SLAB,0.30,4.175,12.904,12.00,12.00,180.00,180.00,
,FRONT_ENTRY_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,12.00,12.00,180.00,0.00,
,FRONT_RETAIL_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,153.22,115.17,180.00,90.00,S
,FRONT_RETAIL_WALLL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,36.58,36.58,90.00,90.00,E
,FRONT_RETAIL_FLOOR,EXT-SLAB,0.30,4.175,12.904,150.81,150.81,90.00,180.00,
,FRONT_RETAIL_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,150.81,150.81,90.00,0.00,
,POINT_OF_SALE_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,153.22,115.17,180.00,90.00,S
,POINT_OF_SALE_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,36.58,36.58,270.00,90.00,W
,POINT_OF_SALE_FLOOR,EXT-SLAB,0.30,4.175,12.904,150.81,150.81,180.00,180.00,
,POINT_OF_SALE_ROOF,IEAD NON-RES ROOF,0.30,0.301,0.314,150.81,150.81,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,FRONT_ENTRY_WALL_SOUTH_GLAZING,WINDOW NON-RES FIXED,7.83,0.00,0.00,7.83,7.83,3.354,0.385,0.305,,,No,FRONT_ENTRY_WALL_SOUTH,180.00,90.00,S
,FRONT_RETAIL_WALL_SOUTH_GLAZING,WINDOW NON-RES FIXED,38.05,0.00,0.00,38.05,38.05,3.354,0.385,0.305,,,No,FRONT_RETAIL_WALL_SOUTH,180.00,90.00,S
,POINT_OF_SALE_WALL_SOUTH_GLAZING,WINDOW NON-RES FIXED,38.05,0.00,0.00,38.05,38.05,3.354,0.385,0.305,,,No,POINT_OF_SALE_WALL_SOUTH,180.00,90.00,S
,Total or Average,,,,,,83.94,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,83.94,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,FRONT_ENTRY_WALL_SOUTH_GLAZING,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,FRONT_RETAIL_WALL_SOUTH_GLAZING,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,POINT_OF_SALE_WALL_SOUTH_GLAZING,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BACK_SPACE_LIGHTS,BACK_SPACE,12.5500,379.89,4767.62,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,62.51
,CORE_RETAIL_LIGHTS,CORE_RETAIL,36.2500,1600.48,58017.51,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,760.73
,FRONT_ENTRY_LIGHTS,FRONT_ENTRY,36.2500,12.00,435.00,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,5.70
,FRONT_RETAIL_LIGHTS,FRONT_RETAIL,36.2500,150.81,5466.86,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,71.68
,POINT_OF_SALE_LIGHTS,POINT_OF_SALE,36.2500,150.81,5466.86,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,71.68
,Interior Lighting Total,,32.3252,2293.99,74153.85,,,,,,,,972.31


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,9995.00,AstronomicalClock,-,,83.69,83.69,157.02
,Exterior Lighting Total,9995.00,,,,,,157.02


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,82151.16,57348.35,24802.81,0.70,3.23,,
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,177985.64,124477.47,53508.17,0.70,3.23,,
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,36725.51,25637.46,11088.05,0.70,3.50,,
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,36725.43,25637.41,11088.03,0.70,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,,79584.6,2.85,9.71,11.21,10.99
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,,172396.7,2.84,9.70,11.92,11.05
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,,35578.1,3.06,10.43,12.03,11.72
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,,35578.1,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,FRONT_ENTRY UNIT HEATER COIL,Coil:Heating:Electric,,2549.22,1.00
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,88382.43,0.78
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,279857.55,0.78
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,44364.07,0.80
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,44364.00,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FRONT_ENTRY UNIT HEATERFAN,Fan:ConstantVolume,0.54,49.80,0.11,10.38,92.87,1.00,11.38,Unit Heater Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,PSZ-AC:1_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,3.31,3617.96,1093.63,1.00,1.21,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,PSZ-AC:2_UNITARY_PACKAGE_FAN,Fan:OnOff,0.59,1109.65,7.21,13516.61,1875.99,1.00,1.12,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,PSZ-AC:3_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,1.48,1617.40,1093.63,1.00,1.32,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,PSZ-AC:4_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,1.48,1617.40,1093.63,1.00,1.32,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BACK_SPACE,11287.85,13545.42,35.66,0.942,1.130,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,23.99,0.01186,30.66,0.01878,0.285,0.00
,CORE_RETAIL,68218.56,81862.27,51.15,5.396,6.475,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.99,0.01155,21.46,0.01650,2.401,0.00
,FRONT_RETAIL,9017.45,10820.94,71.75,0.752,0.903,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,23.99,0.01093,30.66,0.01878,0.226,0.00
,POINT_OF_SALE,11137.76,13365.31,88.62,0.929,1.115,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.99,0.01054,30.77,0.01878,0.226,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BACK_SPACE,62905.86,75487.04,198.71,2.757,3.308,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.97,0.00601,-20.60,0.00061,0.285,0.00
,CORE_RETAIL,136909.84,164291.81,102.65,6.004,7.205,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.98,0.00616,-20.60,0.00061,2.401,0.00
,FRONT_ENTRY,2124.35,2549.22,212.43,0.093,0.112,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.98,0.00671,-20.60,0.00061,0.000,0.00
,FRONT_RETAIL,28119.67,33743.60,223.75,1.232,1.479,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.97,0.00621,-20.60,0.00061,0.226,0.00
,POINT_OF_SALE,28119.72,33743.67,223.75,1.232,1.479,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.97,0.00621,-20.60,0.00061,0.226,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,1.13,1.13,3.31,3.31,3.3082,3.3082,3.3082,1.0000,1.0000
,PSZ-AC:2,6.47,6.47,7.21,7.21,7.2051,7.2051,7.2051,1.0000,1.0000
,PSZ-AC:3,1.12,1.12,1.48,1.48,1.4789,1.4789,1.4789,1.0000,1.0000
,PSZ-AC:4,0.90,0.90,1.48,1.48,1.4789,1.4789,1.4789,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,FRONT_ENTRY UNIT HEATER COIL,COIL:HEATING:ELECTRIC,ZONEHVAC:UNITHEATER,FRONT_ENTRY UNIT HEATER,2549.217,2549.217,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,2549.22,2549.22,0.111805,20.98,13.40,0.00671442,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00671442,42.5136,2549.22,0.00,-999.00,-999.00
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,82151.160,57348.346,3.308227,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,76161.91,41577.34,3.308227,26.58,20.92,0.01360517,12.80,11.88,0.00850000,30.66,0.01878287,25.35,8.6124,23.99,0.01186635,62.0859,11257.59,0.00,82142.82,57024.57
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,88382.425,88382.425,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,88382.43,88382.43,3.308227,17.39,10.78,0.00554590,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,8.6124,20.97,0.00601082,38.1354,62905.86,0.00,-999.00,-999.00
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:2,177985.640,124477.465,7.205056,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,156783.24,82250.27,7.205056,24.69,20.20,0.01338360,12.80,11.88,0.00850000,21.46,0.01649540,21.45,33.3200,23.99,0.01089930,57.1132,62779.17,0.00,177968.28,123733.74
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,279857.550,279857.550,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,279857.55,279857.55,7.205056,7.13,4.54,0.00431075,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,33.3200,20.98,0.00615873,39.0332,136909.84,0.00,-999.00,-999.00
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:3,36725.508,25637.461,1.478936,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,35314.51,21832.92,1.478936,26.27,19.83,0.01221449,12.80,11.88,0.00850000,30.77,0.01878286,25.38,15.2958,23.99,0.01054406,55.2940,11111.22,0.00,36721.78,25492.72
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,44364.065,44364.065,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,44364.07,44364.07,1.478936,14.61,9.37,0.00535456,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,15.2958,20.97,0.00621086,39.3884,28119.72,0.00,-999.00,-999.00
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:4,36725.435,25637.410,1.478933,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,34625.75,20162.57,1.478933,26.56,20.42,0.01289912,12.80,11.88,0.00850000,30.66,0.01878287,25.35,15.2958,23.99,0.01093145,57.2894,9004.61,0.00,36721.70,25492.67
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,44363.999,44363.999,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,44364.00,44364.00,1.478933,14.61,9.37,0.00535456,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,15.2958,20.97,0.00621086,39.3883,28119.67,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,FRONT_ENTRY UNIT HEATER COIL,COIL:HEATING:ELECTRIC,Zone Equipment,ZONEHVAC:UNITHEATER,FRONT_ENTRY UNIT HEATER,FRONT_ENTRY,N/A,N/A,N/A,Yes,No,unknown,No,2549.217,2549.217,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,FRONT_ENTRY UNIT HEATERFAN,Fan:ConstantVolume,0.111805,0.13147014,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,2549.22,2549.22,1.0000,0.13147014,0.111805,20.98,13.40,0.00671442,38140.6,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,2549.22,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00671442,20.98,0.00671442,42.5136,2549.22,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,BACK_SPACE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,82151.160,57348.346,3.308227,-999.0,-999.000,-999.0000,1.00000,0.87494,1030.1313,1004.8586,1.1759,PSZ-AC:1_UNITARY_PACKAGE_FAN,Fan:OnOff,3.308227,3.89009368,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,76161.91,41577.34,1.0786,3.89009368,3.308227,26.58,20.92,0.01360517,61402.1,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,3617.965,72543.95,30.66,0.01878287,25.35,0.28491750,8.6124,23.99,0.01185919,23.99,0.01186635,62.0859,11257.59,0.00,82142.82,57024.57,3.73607908,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,BACK_SPACE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,88382.425,88382.425,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_UNITARY_PACKAGE_FAN,Fan:OnOff,3.308227,3.89009368,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,88382.43,88382.43,1.0000,3.89009368,3.308227,17.39,10.78,0.00554590,31523.4,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,88382.43,-20.60,0.00061258,-20.60,0.28491750,8.6124,20.97,0.00601082,20.97,0.00601082,38.1354,62905.86,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,CORE_RETAIL,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,177985.640,124477.465,7.205056,-999.0,-999.000,-999.0000,1.00000,1.00000,1029.7194,1004.8586,1.1759,PSZ-AC:2_UNITARY_PACKAGE_FAN,Fan:OnOff,7.205056,8.47231488,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,156783.24,82250.27,1.1352,8.47231488,7.205056,24.69,20.20,0.01338360,58892.9,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,13516.612,143266.63,21.46,0.01649540,21.45,2.40072435,33.3200,24.13,0.01154990,23.99,0.01089930,57.1132,62779.17,0.00,177968.28,123733.74,8.13688331,26.67,19.44,0.01117891,55307.7,11.77,11.74,0.00856560,33435.9
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,CORE_RETAIL,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,279857.550,279857.550,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_UNITARY_PACKAGE_FAN,Fan:OnOff,7.205056,8.47231488,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,279857.55,279857.55,1.0000,8.47231488,7.205056,7.13,4.54,0.00431075,18000.3,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,279857.55,-20.60,0.00061258,-20.60,2.40072435,33.3200,20.98,0.00615873,20.98,0.00615873,39.0332,136909.84,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,POINT_OF_SALE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,36725.508,25637.461,1.478936,-999.0,-999.000,-999.0000,1.00000,0.98065,1027.5461,1004.8586,1.1759,PSZ-AC:3_UNITARY_PACKAGE_FAN,Fan:OnOff,1.478936,1.73905845,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,35314.51,21832.92,1.0400,1.73905845,1.478936,26.27,19.83,0.01221449,57538.9,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1617.404,33697.11,30.77,0.01878286,25.38,0.22621500,15.2958,23.99,0.01054307,23.99,0.01054406,55.2940,11111.22,0.00,36721.78,25492.72,1.67020653,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,POINT_OF_SALE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,44364.065,44364.065,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_UNITARY_PACKAGE_FAN,Fan:OnOff,1.478936,1.73905845,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,44364.07,44364.07,1.0000,1.73905845,1.478936,14.61,9.37,0.00535456,28220.6,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,44364.07,-20.60,0.00061258,-20.60,0.22621500,15.2958,20.97,0.00621086,20.97,0.00621086,39.3884,28119.72,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,FRONT_RETAIL,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,36725.435,25637.410,1.478933,-999.0,-999.000,-999.0000,1.00000,0.92095,1028.8188,1004.8586,1.1759,PSZ-AC:4_UNITARY_PACKAGE_FAN,Fan:OnOff,1.478933,1.73905497,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,34625.75,20162.57,1.0606,1.73905497,1.478933,26.56,20.42,0.01289912,59589.1,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1617.400,33008.35,30.66,0.01878287,25.35,0.22621500,15.2958,23.99,0.01093210,23.99,0.01093145,57.2894,9004.61,0.00,36721.70,25492.67,1.67020319,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,FRONT_RETAIL,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,44363.999,44363.999,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_UNITARY_PACKAGE_FAN,Fan:OnOff,1.478933,1.73905497,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,44364.00,44364.00,1.0000,1.73905497,1.478933,14.61,9.37,0.00535456,28220.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,44364.00,-20.60,0.00061258,-20.60,0.22621500,15.2958,20.97,0.00621086,20.97,0.00621086,39.3883,28119.67,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC:1_OA_CONTROLLER,DifferentialDryBulb,0.28,3.31,-,,,
,PSZ-AC:2_OA_CONTROLLER,DifferentialDryBulb,2.40,7.21,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BACK_SPACE,3117.50,4405.33,2857.83
,CORE_RETAIL,2521.67,4126.00,1948.17
,FRONT_ENTRY,3104.00,4259.83,2607.50
,FRONT_RETAIL,2906.67,3718.67,2029.50
,POINT_OF_SALE,2783.00,3396.50,1677.17
,Facility,3989.50,4870.50,3512.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BACK_SPACE,336.00,0.00,0.00,0.00
,CORE_RETAIL,185.00,0.00,0.00,0.00
,FRONT_ENTRY,30.67,0.00,0.33,0.00
,FRONT_RETAIL,340.17,0.00,0.00,0.00
,POINT_OF_SALE,325.50,0.00,0.00,0.00
,Facility,711.50,0.00,0.33,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BACK_SPACE,7.00,13.63,2315.81,1.169,0.745,0.000,0.000
,CORE_RETAIL,132.78,258.56,9756.54,1.269,0.435,0.000,0.000
,FRONT_ENTRY,1.00,1.94,73.15,0.000,1.024,0.000,0.000
,FRONT_RETAIL,12.51,24.36,919.34,0.900,0.804,0.000,0.000
,POINT_OF_SALE,12.51,24.36,919.34,0.900,0.804,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BACK_SPACE,7.00,13.63,2315.81,0.432,0.025,0.000,0.000
,CORE_RETAIL,132.78,258.56,9756.54,0.864,0.014,0.000,0.000
,FRONT_ENTRY,1.00,1.94,73.15,0.000,0.011,0.000,0.000
,FRONT_RETAIL,12.51,24.36,919.34,0.864,0.027,0.000,0.000
,POINT_OF_SALE,12.51,24.36,919.34,0.864,0.027,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,26,10
,Floor,5,5
,Roof,5,5
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,4
,Conditioned Zones,5
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1854.49,5502.87,01-APR-18:10,166155.14,19-JUL-15:00
,Electricity:Building,1171.27,5502.87,01-JAN-00:10,77509.50,02-JAN-09:10
,Electricity:Zone:BACK_SPACE,113.48,698.24,01-JAN-00:10,7050.00,02-JAN-09:10
,InteriorLights:Electricity,972.31,3707.69,01-JAN-00:10,66738.46,02-JAN-09:10
,InteriorLights:Electricity:Zone:BACK_SPACE,62.51,238.38,01-JAN-00:10,4290.86,02-JAN-09:10
,General:InteriorLights:Electricity,972.31,3707.69,01-JAN-00:10,66738.46,02-JAN-09:10
,Electricity:Zone:CORE_RETAIL,846.67,3676.31,01-JAN-00:10,56868.36,02-JAN-09:10
,InteriorLights:Electricity:Zone:CORE_RETAIL,760.73,2900.88,01-JAN-00:10,52215.75,02-JAN-09:10
,Electricity:Zone:FRONT_ENTRY,5.70,21.75,01-JAN-00:10,391.50,02-JAN-09:10
,InteriorLights:Electricity:Zone:FRONT_ENTRY,5.70,21.75,01-JAN-00:10,391.50,02-JAN-09:10
,Electricity:Zone:FRONT_RETAIL,79.78,346.41,01-JAN-00:10,5358.58,02-JAN-09:10
,InteriorLights:Electricity:Zone:FRONT_RETAIL,71.68,273.34,01-JAN-00:10,4920.18,02-JAN-09:10
,Electricity:Zone:POINT_OF_SALE,125.64,760.16,01-JAN-00:10,7841.06,02-JAN-09:10
,InteriorLights:Electricity:Zone:POINT_OF_SALE,71.68,273.34,01-JAN-00:10,4920.18,02-JAN-09:10
,InteriorEquipment:Electricity,198.96,1795.17,01-JAN-00:10,10771.04,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:BACK_SPACE,50.97,459.86,01-JAN-00:10,2759.14,02-JAN-09:10
,MiscPlug:InteriorEquipment:Electricity,198.96,1795.17,01-JAN-00:10,10771.04,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:CORE_RETAIL,85.94,775.43,01-JAN-00:10,4652.60,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:FRONT_RETAIL,8.10,73.07,01-JAN-00:10,438.40,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:POINT_OF_SALE,53.95,486.81,01-JAN-00:10,2920.89,02-JAN-09:10
,ElectricityPurchased:Facility,1854.49,5502.87,15-APR-05:20,166155.14,19-JUL-15:00
