Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:58
,ElectricityPurchased:Plant,1854.49,5502.87,15-APR-05:20,166155.14,19-JUL-15:00
,Cogeneration:ElectricityPurchased,1854.49,5502.87,15-APR-05:20,166155.14,19-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,1854.49,5502.87,15-APR-05:20,166155.14,19-JUL-15:00
,ElectricityNet:Plant,1854.49,5502.87,15-APR-05:20,166155.14,19-JUL-15:00
,Cogeneration:ElectricityNet,1854.49,5502.87,15-APR-05:20,166155.14,19-JUL-15:00
,Electricity:HVAC,526.20,0.00,01-JAN-19:10,88645.64,19-JUL-15:00
,Fans:Electricity,400.20,0.00,01-JAN-19:10,20379.76,01-JAN-08:10
,Unit Heater Fans:Fans:Electricity,0.12,0.00,01-JAN-19:10,10.38,01-JAN-00:10
,Unitary Fans:Fans:Electricity,400.08,0.00,01-JAN-00:40,20369.38,01-JAN-08:10
,Heating:Electricity,6.18,0.00,01-JAN-19:10,2549.22,05-JAN-06:20
,ExteriorLights:Electricity,157.02,0.00,01-JAN-07:30,9995.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,157.02,0.00,01-JAN-07:30,9995.00,01-JAN-00:10
,Cooling:Electricity,119.81,0.00,01-JAN-00:10,68276.26,19-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1546.30,0.00,01-JAN-00:40,581811.30,07-JAN-08:10
,Gas:HVAC,1546.30,0.00,01-JAN-00:40,581811.30,07-JAN-08:10
,Heating:Gas,1546.30,0.00,01-JAN-00:40,581811.30,07-JAN-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,714241.55,0.002,01-APR-18:10,0.057,19-JUL-15:00
,ElectricEmissions:CO2,633679.11,0.002,01-APR-18:10,0.057,19-JUL-15:00
,CO:Facility,281.64,0.000,29-APR-18:20,0.000,08-JAN-06:10
,ElectricEmissions:CO,219.94,0.000,29-APR-18:20,0.000,19-JUL-15:00
,CH4:Facility,1387.31,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:CH4,1385.67,0.000,01-APR-18:10,0.000,19-JUL-15:00
,NOx:Facility,1227.00,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:NOx,1153.86,0.000,01-APR-18:10,0.000,19-JUL-15:00
,N2O:Facility,16.53,0.000,15-APR-05:20,0.000,19-JUL-15:00
,ElectricEmissions:N2O,14.89,0.000,15-APR-05:20,0.000,19-JUL-15:00
,SO2:Facility,3472.02,0.000,15-APR-05:20,0.000,19-JUL-15:00
,ElectricEmissions:SO2,3471.60,0.000,15-APR-05:20,0.000,19-JUL-15:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,37.80,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:PM10,32.25,0.000,01-APR-18:10,0.000,19-JUL-15:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,22.93,0.000,01-APR-18:10,0.000,08-JAN-06:10
,ElectricEmissions:NMVOC,18.90,0.000,01-APR-18:10,0.000,19-JUL-15:00
,Hg:Facility,0.01,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:Hg,0.01,0.000,01-APR-18:10,0.000,19-JUL-15:00
,Pb:Facility,0.05,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:Pb,0.05,0.000,01-APR-18:10,0.000,19-JUL-15:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,80562.44,0.000,01-JAN-00:40,0.030,07-JAN-08:10
,NaturalGasEmissions:CO,61.70,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:CH4,1.64,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:NOx,73.14,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:N2O,1.64,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:SO2,0.41,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,5.55,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,4.04,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,204810.04,0.001,01-APR-18:10,0.016,19-JUL-15:00
,CarbonEquivalentEmissions:Carbon Equivalent,204810.04,0.001,01-APR-18:10,0.016,19-JUL-15:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,799202.695,0.002,15-APR-05:20,0.072,19-JUL-15:00
,ElectricEmissions:WaterEnvironmentalFactors,799202.695,0.002,15-APR-05:20,0.072,19-JUL-15:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,2730.75,0.00,01-JAN-19:10,774502.98,07-JAN-08:10
,EnergyTransfer:Building,1027.18,0.00,01-JAN-19:10,319184.64,28-JAN-08:10
,EnergyTransfer:Zone:BACK_SPACE,252.29,0.00,01-JAN-00:40,74334.36,28-JAN-08:10
,Heating:EnergyTransfer,739.84,0.00,01-JAN-19:10,319184.64,28-JAN-08:10
,Heating:EnergyTransfer:Zone:BACK_SPACE,227.70,0.00,01-JAN-00:40,74334.36,28-JAN-08:10
,Cooling:EnergyTransfer,287.34,0.00,01-JAN-00:10,89703.28,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BACK_SPACE,24.59,0.00,01-JAN-00:10,13924.22,22-JUN-19:30
,EnergyTransfer:Zone:CORE_RETAIL,548.29,0.00,01-JAN-00:40,187878.23,30-JAN-06:10
,Heating:EnergyTransfer:Zone:CORE_RETAIL,344.36,0.00,01-JAN-00:40,187878.23,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_RETAIL,203.93,0.00,01-JAN-00:10,56441.82,19-JUL-15:00
,EnergyTransfer:Zone:FRONT_ENTRY,6.28,0.00,01-JAN-19:10,2588.40,05-JAN-06:20
,Heating:EnergyTransfer:Zone:FRONT_ENTRY,6.28,0.00,01-JAN-19:10,2588.40,05-JAN-06:20
,Cooling:EnergyTransfer:Zone:FRONT_ENTRY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:FRONT_RETAIL,110.98,0.00,01-JAN-00:40,34539.55,07-JAN-06:50
,Heating:EnergyTransfer:Zone:FRONT_RETAIL,87.99,0.00,01-JAN-00:40,34539.55,07-JAN-06:50
,Cooling:EnergyTransfer:Zone:FRONT_RETAIL,22.98,0.00,01-JAN-00:10,9505.41,19-JUL-15:00
,EnergyTransfer:Zone:POINT_OF_SALE,109.35,0.00,01-JAN-00:40,34157.65,07-JAN-06:50
,Heating:EnergyTransfer:Zone:POINT_OF_SALE,73.52,0.00,01-JAN-00:40,34157.65,07-JAN-06:50
,Cooling:EnergyTransfer:Zone:POINT_OF_SALE,35.83,0.00,01-JAN-00:10,11368.83,19-JUL-15:00
,EnergyTransfer:HVAC,1703.57,0.00,01-JAN-19:10,458580.23,07-JAN-08:10
,HeatingCoils:EnergyTransfer,1217.98,0.00,01-JAN-19:10,458580.23,07-JAN-08:10
,CoolingCoils:EnergyTransfer,485.59,0.00,01-JAN-00:10,247060.67,19-JUL-17:00
,Source:Facility,14840.60,39026.32,15-APR-05:20,1178372.24,19-JUL-15:00
,ElectricEmissions:Source,6576.02,19513.16,15-APR-05:20,589186.12,19-JUL-15:00
,PurchasedElectricEmissions:Source,6576.02,19513.16,15-APR-05:20,589186.12,19-JUL-15:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,1688.56,0.00,01-JAN-00:40,635337.94,07-JAN-08:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BACK_SPACE,0.000,0.000,227.697,-24.589,0.000,0.000,9.155,62.514,50.966,0.000,0.000,6.576,0.001,0.000,0.000,0.000,-273.318,-59.001
,CORE_RETAIL,0.000,0.000,344.359,-203.926,0.000,0.000,172.147,760.731,85.942,0.000,0.000,16.198,0.000,0.000,0.000,0.000,-694.915,-480.536
,FRONT_ENTRY,6.281,0.000,0.000,0.000,0.000,0.000,1.158,5.704,0.000,6.193,0.000,0.047,0.001,0.000,-5.442,0.000,-6.674,-7.266
,FRONT_RETAIL,0.000,0.000,87.996,-22.981,0.000,0.000,15.973,71.682,8.098,31.651,0.000,2.742,0.001,0.000,-25.866,0.000,-119.198,-50.098
,POINT_OF_SALE,0.000,0.000,73.516,-35.832,0.000,0.000,15.817,71.682,53.954,31.580,0.000,2.700,0.000,0.000,-26.126,0.000,-121.122,-66.170
,Total Facility,6.281,0.000,733.567,-287.328,0.000,0.000,214.251,972.313,198.960,69.425,0.000,28.262,0.004,0.000,-57.434,0.000,-1215.226,-663.070


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BACK_SPACE,22-JUN-19:27,0.00,0.00,0.00,-14440.54,0.00,0.00,310.45,2383.81,2146.00,0.00,0.00,0.00,12068.08,0.00,-0.00,0.00,-2467.80,0.00
,CORE_RETAIL,19-JUL-15:00,0.00,0.00,0.00,-56441.97,0.00,0.00,14386.36,52215.75,4652.60,0.00,0.00,13724.58,0.00,0.00,-0.00,0.00,0.00,-28537.33
,FRONT_ENTRY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,FRONT_RETAIL,19-JUL-15:00,0.00,0.00,0.00,-9505.44,0.00,0.00,1355.65,4920.18,438.40,3115.89,0.00,2388.42,0.00,0.00,-0.00,0.00,0.00,-2713.09
,POINT_OF_SALE,19-JUL-15:00,0.00,0.00,0.00,-11368.92,0.00,0.00,1355.76,4920.18,2920.89,3122.49,0.00,2388.69,0.00,0.00,-0.00,0.00,0.00,-3339.09
,Total Facility,19-JUL-15:00,0.00,0.00,0.00,-89703.23,0.00,0.00,17906.45,66738.46,10771.04,6777.54,0.00,24177.43,0.00,0.00,0.00,0.00,0.00,-36667.70


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BACK_SPACE,07-JAN-06:42,0.00,0.00,88661.03,0.00,0.00,0.00,0.00,238.38,459.86,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-44010.49,-45348.78
,CORE_RETAIL,08-JAN-05:52,0.00,0.00,227533.17,0.00,0.00,0.00,0.00,2900.88,1033.91,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-110037.60,-121430.36
,FRONT_ENTRY,05-JAN-06:20,2588.06,0.00,0.00,0.00,0.00,0.00,0.00,21.75,0.00,0.00,0.00,0.00,0.00,0.00,-658.68,0.00,-956.59,-994.54
,FRONT_RETAIL,07-JAN-06:42,0.00,0.00,43409.66,0.00,0.00,0.00,0.00,273.34,73.07,0.00,0.00,0.00,0.00,0.00,-3372.98,0.00,-18868.30,-21514.79
,POINT_OF_SALE,07-JAN-06:42,0.00,0.00,43359.70,0.00,0.00,0.00,0.00,273.34,486.81,0.00,0.00,0.00,0.00,0.00,-3375.99,0.00,-18916.02,-21827.85
,Total Facility,29-DEC-05:52,595.77,0.00,391187.65,0.00,0.00,0.00,0.00,3707.69,1795.17,0.00,0.00,0.00,0.00,0.00,-6522.05,0.00,-165549.18,-225215.05


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,3.3082,0.0000,13.6308,1.0000,0.2849,3.3082,0.2522,1.0000,0.2849,0.0861,,
,PSZ-AC:2,7.2051,0.0000,258.5594,1.0000,2.4007,7.2051,0.3708,1.0000,2.4007,0.3332,,
,PSZ-AC:3,1.4789,0.0000,24.3635,1.0000,0.2262,1.4789,0.2028,1.0000,0.2262,0.1530,,
,PSZ-AC:4,1.4789,0.0000,24.3635,1.0000,0.2262,1.4789,0.2506,1.0000,0.2262,0.1530,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,3.3082,0.0000,13.6308,1.0000,0.2849,3.3082,1.0000,1.0000,0.2849,0.0861,,
,PSZ-AC:2,7.2051,0.0000,258.5594,1.0000,2.4007,7.2051,1.0000,1.0000,2.4007,0.3332,,
,PSZ-AC:3,1.4789,0.0000,24.3635,1.0000,0.2262,1.4789,1.0000,1.0000,0.2262,0.1530,,
,PSZ-AC:4,1.4789,0.0000,24.3635,1.0000,0.2262,1.4789,1.0000,1.0000,0.2262,0.1530,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BACK_SPACE,PSZ-AC:1,0.000000,13.6308,0.000750,379.89,0.2849,1.0000,0.2849,1.000,0.2849
,CORE_RETAIL,PSZ-AC:2,0.000000,258.5594,0.001500,1600.48,2.4007,1.0000,2.4007,1.000,2.4007
,FRONT_RETAIL,PSZ-AC:4,0.000000,24.3635,0.001500,150.81,0.2262,1.0000,0.2262,1.000,0.2262
,POINT_OF_SALE,PSZ-AC:3,0.000000,24.3635,0.001500,150.81,0.2262,1.0000,0.2262,1.000,0.2262


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.000000,13.63,0.000750,379.8900,0.2849,0.2849,0.2849
,PSZ-AC:2,0.000000,258.56,0.001500,1600.4829,2.4007,2.4007,2.4007
,PSZ-AC:3,0.000000,24.36,0.001500,150.8100,0.2262,0.2262,0.2262
,PSZ-AC:4,0.000000,24.36,0.001500,150.8100,0.2262,0.2262,0.2262


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BACK_SPACE,PSZ-AC:1,,3.3082,3.3082,3.3082,0.2849,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_RETAIL,PSZ-AC:2,,7.2051,7.2051,7.2051,2.4007,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FRONT_RETAIL,PSZ-AC:4,,1.4789,1.4789,1.4789,0.2262,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,POINT_OF_SALE,PSZ-AC:3,,1.4789,1.4789,1.4789,0.2262,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,3.3082,3.3082,3.3082,3.3082,0.2849,1.0000
,PSZ-AC:2,7.2051,7.2051,7.2051,7.2051,2.4007,1.0000
,PSZ-AC:3,1.4789,1.4789,1.4789,1.4789,0.2262,1.0000
,PSZ-AC:4,1.4789,1.4789,1.4789,1.4789,0.2262,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BACK_SPACE,PSZ-AC:1,,3.3082,3.3082,3.3082,0.2849,0.0861,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_RETAIL,PSZ-AC:2,,7.2051,7.2051,7.2051,2.4007,0.3332,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FRONT_RETAIL,PSZ-AC:4,,1.4789,1.4789,1.4789,0.2262,0.1530,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,POINT_OF_SALE,PSZ-AC:3,,1.4789,1.4789,1.4789,0.2262,0.1530,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,3.3082,3.3082,3.3082,3.3082,0.2849,1.0000
,PSZ-AC:2,7.2051,7.2051,7.2051,7.2051,2.4007,1.0000
,PSZ-AC:3,1.4789,1.4789,1.4789,1.4789,0.2262,1.0000
,PSZ-AC:4,1.4789,1.4789,1.4789,1.4789,0.2262,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],2293.99
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BACK_SPACE,379.89,379.89,0.00,94.32
,CORE_RETAIL,1600.48,1600.48,0.00,94.32
,FRONT_ENTRY,12.00,12.00,0.00,94.32
,FRONT_RETAIL,150.81,150.81,0.00,94.32
,POINT_OF_SALE,150.81,150.81,0.00,94.32
,Totals,2293.99,2293.99,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.33
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.33


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.093,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.711,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,6.18,2549.22,1546.30,581811.30,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,119.81,68276.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,972.31,66738.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,157.02,9995.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,198.96,10771.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unit Heater Fans,0.12,10.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unitary Fans,400.08,20369.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,198.96,1854.49
,Natural Gas,0.00,1546.30
,Total,198.96,3400.79
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,5138.44,47894.85
,Natural Gas,0.00,12766.71
,Other,,0.00
,Total,5138.44,60661.56
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),423.85
,Space Heating,2.70
,Space Cooling,52.23
,Fans (All),174.46
,Service Water Heating,0.00
,Receptacle Equipment,86.73
,Miscellaneous (All),808.41
,Subtotal,808.41


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,674.07
,Service Water Heating,0.00
,Miscellaneous (All),674.07
,Subtotal,674.07


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),28.59
,Space Heating,45.65
,Space Cooling,3.52
,Fans (All),11.77
,Service Water Heating,0.00
,Receptacle Equipment,5.85
,Miscellaneous,4.62


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4662.,8760.
,BLDG_LIGHT_SCH,3695.,8760.
,BLDG_OCC_SCH,2415.,4954.
,INFIL_HALF_ON_SCH,6153.,8760.
,INFIL_FRONT_SCH,6101.,8760.
,WORK_EFF_SCH,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BACK_SPACE DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BACK_SPACE DUALSPSCHED,July,24.00,365,30.00,365
,FRONT_ENTRY_COOLING,FRONT_ENTRY DUALSPSCHED,July,90.00,365,90.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],47894.85,12766.71,0.00,60661.56
,Cost per Total Building Area [$/m2],20.88,5.57,0.00,26.44
,Cost per Net Conditioned Building Area [$/m2],20.88,5.57,0.00,26.44


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,47894.85
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,26300.45
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,12766.71


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3772.77,3285.85,3709.06,3335.55,3520.55,3719.23,4262.43,4068.00,3475.03,3686.63,3574.05,3757.95,44167.09,4262.43
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),3787.77,3300.85,3724.06,3350.55,3535.55,3734.23,4277.43,4083.00,3490.03,3701.63,3589.05,3772.95,44347.09,4277.43
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3787.77,3300.85,3724.06,3350.55,3535.55,3734.23,4277.43,4083.00,3490.03,3701.63,3589.05,3772.95,44347.09,4277.43
,Taxes ($),303.02,264.07,297.93,268.04,282.84,298.74,342.19,326.64,279.20,296.13,287.12,301.84,3547.77,342.19
,Total ($),4090.79,3564.92,4021.99,3618.59,3818.39,4032.96,4619.62,4409.64,3769.23,3997.76,3876.18,4074.79,47894.85,4619.62


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),85.88,76.81,84.59,81.68,84.68,92.39,103.78,99.19,84.42,83.63,82.14,85.57,1044.78,103.78,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),22.70,20.30,22.36,21.59,22.38,24.42,27.43,26.22,22.31,22.10,21.71,22.62,276.13,27.43,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),47.73,42.69,47.01,45.39,47.06,51.34,57.67,55.12,46.92,46.48,45.65,47.55,580.60,57.67,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-15.7,-14.0,-15.4,-14.9,-15.4,-16.9,-18.9,-18.1,-15.4,-15.3,-15.0,-15.6,-190.6,-14.0,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-1.3,-1.2,-1.3,-1.2,-1.3,-1.4,-1.6,-1.5,-1.3,-1.3,-1.3,-1.3,-16.0,-1.2,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-9.1,-8.2,-9.0,-8.7,-9.0,-9.8,-11.1,-10.6,-9.0,-8.9,-8.7,-9.1,-111.3,-8.2,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),35.28,31.55,34.75,33.55,34.78,37.95,42.63,40.74,34.68,34.35,33.74,35.15,429.14,42.63,EnergyCharges
,TAXOFEIGHTPERCENT ($),303.02,264.07,297.93,268.04,282.84,298.74,342.19,326.64,279.20,296.13,287.12,301.84,3547.77,342.19,Taxes
,ANNUALENERGYCHARGE ($),2535.03,2274.11,2497.82,2414.15,2500.29,2722.15,3049.62,2917.60,2493.05,2470.30,2427.48,2526.07,30827.67,3049.62,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),1072.28,863.77,1048.28,764.04,857.13,819.08,1012.87,959.31,819.33,1055.20,988.32,1067.02,11326.62,1072.28,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3787.77,3300.85,3724.06,3350.55,3535.55,3734.23,4277.43,4083.00,3490.03,3701.63,3589.05,3772.95,44347.09,4277.43
,TotalEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,TotalDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,PeakEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakAndShoulderDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,PeakAndMidPeakEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakAndMidPeakDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakAndOffPeakDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1993.46,1789.76,1964.41,1899.09,1966.33,2139.54,2395.19,2292.12,1960.69,1942.93,1909.49,1986.46,24239.47,2395.19
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),2002.86,1799.16,1973.81,1908.49,1975.73,2148.94,2404.59,2301.52,1970.09,1952.33,1918.89,1995.86,24352.27,2404.59
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2002.86,1799.16,1973.81,1908.49,1975.73,2148.94,2404.59,2301.52,1970.09,1952.33,1918.89,1995.86,24352.27,2404.59
,Taxes ($),160.23,143.93,157.90,152.68,158.06,171.92,192.37,184.12,157.61,156.19,153.51,159.67,1948.18,192.37
,Total ($),2163.09,1943.09,2131.71,2061.17,2133.79,2320.86,2596.95,2485.64,2127.69,2108.51,2072.41,2155.53,26300.45,2596.95


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),85.88,76.81,84.59,81.68,84.68,92.39,103.78,99.19,84.42,83.63,82.14,85.57,1044.78,103.78,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),22.70,20.30,22.36,21.59,22.38,24.42,27.43,26.22,22.31,22.10,21.71,22.62,276.13,27.43,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),47.73,42.69,47.01,45.39,47.06,51.34,57.67,55.12,46.92,46.48,45.65,47.55,580.60,57.67,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.8893,0.7954,0.8759,0.8458,0.8768,0.9567,1.07,1.03,0.8742,0.8660,0.8506,0.8861,10.82,1.07,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),1.44,1.29,1.42,1.37,1.42,1.55,1.74,1.66,1.42,1.40,1.38,1.43,17.52,1.74,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-8.6,-7.7,-8.5,-8.2,-8.5,-9.2,-10.4,-9.9,-8.5,-8.4,-8.2,-8.6,-104.6,-7.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),34.18,30.57,33.66,32.50,33.70,36.77,41.30,39.47,33.60,33.28,32.69,34.05,415.75,41.30,EnergyCharges
,TAXOFEIGHTPERCENT ($),160.23,143.93,157.90,152.68,158.06,171.92,192.37,184.12,157.61,156.19,153.51,159.67,1948.18,192.37,Taxes
,ANNUALENERGYCHARGE ($),1809.24,1625.00,1782.96,1723.88,1784.71,1941.36,2172.59,2079.36,1779.60,1763.53,1733.30,1802.91,21998.45,2172.59,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2002.86,1799.16,1973.81,1908.49,1975.73,2148.94,2404.59,2301.52,1970.09,1952.33,1918.89,1995.86,24352.27,2404.59
,TotalEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,TotalDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,PeakEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakAndShoulderDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,PeakAndMidPeakEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakAndMidPeakDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,42349.47,37875.42,41711.35,40276.66,41753.70,45558.01,51173.04,48909.26,41629.67,41239.54,40505.27,42195.84,515177.22,51173.04
,PeakAndOffPeakDemand,109.20,109.01,108.49,134.31,131.50,156.51,165.64,159.36,135.30,105.02,108.88,108.97,1532.19,165.64
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2911.61,2068.79,1513.83,829.49,189.06,21.13,0.9958,4.36,55.95,418.66,1290.84,2516.30,11821.02,2911.61
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),2911.61,2068.79,1513.83,829.49,189.06,21.13,0.9958,4.36,55.95,418.66,1290.84,2516.30,11821.02,2911.61
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2911.61,2068.79,1513.83,829.49,189.06,21.13,0.9958,4.36,55.95,418.66,1290.84,2516.30,11821.02,2911.61
,Taxes ($),232.93,165.50,121.11,66.36,15.12,1.69,0.0797,0.3491,4.48,33.49,103.27,201.30,945.68,232.93
,Total ($),3144.54,2234.30,1634.93,895.85,204.18,22.82,1.08,4.71,60.43,452.15,1394.11,2717.60,12766.71,3144.54


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),2911.61,2068.79,1513.83,829.49,189.06,21.13,0.9958,4.36,55.95,418.66,1290.84,2516.30,11821.02,2911.61,EnergyCharges
,TAXOFEIGHTPERCENT ($),232.93,165.50,121.11,66.36,15.12,1.69,0.0797,0.3491,4.48,33.49,103.27,201.30,945.68,232.93,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2911.61,2068.79,1513.83,829.49,189.06,21.13,0.9958,4.36,55.95,418.66,1290.84,2516.30,11821.02,2911.61
,TotalEnergy,354.21,275.47,168.77,92.06,20.64,2.02,0.0965,0.4308,6.08,51.18,164.86,329.79,1465.61,354.21


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,354.21,275.47,168.77,92.06,20.64,2.02,0.0965,0.4308,6.08,51.18,164.86,329.79,1465.61,354.21
,TotalDemand,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,PeakEnergy,354.21,275.47,168.77,92.06,20.64,2.02,0.0965,0.4308,6.08,51.18,164.86,329.79,1465.61,354.21
,PeakDemand,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,354.21,275.47,168.77,92.06,20.64,2.02,0.0965,0.4308,6.08,51.18,164.86,329.79,1465.61,354.21
,PeakAndShoulderDemand,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,PeakAndMidPeakEnergy,354.21,275.47,168.77,92.06,20.64,2.02,0.0965,0.4308,6.08,51.18,164.86,329.79,1465.61,354.21
,PeakAndMidPeakDemand,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,354.21,275.47,168.77,92.06,20.64,2.02,0.0965,0.4308,6.08,51.18,164.86,329.79,1465.61,354.21
,PeakAndOffPeakDemand,1.78,1.71,1.17,1.10,0.8272,0.4428,0.1269,0.1886,0.4951,0.9219,1.53,1.65,11.95,1.78
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
